%% MATPOWER Case Format : Version 2
function mpc = CaliforniaTestSystem
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	8196	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	543	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	839	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1426	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1426	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8082	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8082	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8082	0.45411791600000007	0.0	10.2	-7.000000000000001	1.0	0.0	1	0.64646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	258	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	258	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	229	10.89883	0.0	10.2	-7.000000000000001	1.0	0.0	1	15.5150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	229	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	137	55.9473272	0.0	10.2	-7.000000000000001	1.0	0.0	1	79.6439792	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	226	10.89883	0.0	10.2	-7.000000000000001	1.0	0.0	1	15.5150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	226	7.265886650000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	10.3433739	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7892	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	4.54117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.4646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1952	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1952	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1952	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1284	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1284	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8045	1.089883	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.55150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1541	2.27058958	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.23230435	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1541	4.54117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.4646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1061	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1061	4.54117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.4646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	385	1.6348244999999997	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.32725913	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	385	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1391	1.18070658	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.68079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	909	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1348	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1348	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1348	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1348	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	401	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8865	17.9830695	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.5998505	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	322	92.6400548	0.0	10.2	-7.000000000000001	1.0	0.0	1	131.878017	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8000	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	295	40.8706124	0.0	10.2	-7.000000000000001	1.0	0.0	1	58.1814783	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	116	17.2564808	0.0	10.2	-7.000000000000001	1.0	0.0	1	24.5655131	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	322	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	258	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	295	13.6235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	19.3938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1056	69.8771617	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	131.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1056	69.8771617	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	131.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1056	69.8771617	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	131.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1056	69.8771617	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	131.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1056	69.8771617	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	131.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2118	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2402	10.89883	0.0	10.2	-7.000000000000001	1.0	0.0	1	15.5150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1712	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	448	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	448	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	448	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	448	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	448	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2253	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1603	1.18070658	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.68079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	289	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	309	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1114	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1085	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	448	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2020	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	993	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2402	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1429	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1429	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1429	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1435	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1435	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	295	8.6040135	0.0	23.8842105	-22.5631579	1.0	0.0	1	19.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1680	43.0200675	0.0	23.8842105	-22.5631579	1.0	0.0	1	99.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1674	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1985	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8704	2.00001401	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1261	4.0000285	0.0	0.0	0.0	1.0	0.0	1	4.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8572	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	456	4.54117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.4646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7914	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7914	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7659	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7659	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7659	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7659	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	456	9.08235832	0.0	10.2	-7.000000000000001	1.0	0.0	1	12.9292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	17	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1250	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2252	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	582	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	582	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1973	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1973	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1676	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8775	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1542	0.434546136	0.0	23.8842105	-22.5631579	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8712	0.434546136	0.0	23.8842105	-22.5631579	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	638	0.434546136	0.0	23.8842105	-22.5631579	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1330	0.695273818	0.0	23.8842105	-22.5631579	1.0	0.0	1	1.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	16.348245	0.0	10.2	-7.000000000000001	1.0	0.0	1	23.2725913	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2254	98.0894698	0.0	10.2	-7.000000000000001	1.0	0.0	1	139.635548	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1025	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1025	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1421	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1875	1.18070658	0.0	1.6	-1.1	1.0	0.0	1	1.68079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8355	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2276	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2276	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2276	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	235	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2402	17.9830695	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.5998505	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	268	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2032	1.90729525	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.71513565	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1025	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1025	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1025	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	164	0.46666988099999995	0.0	18.7771429	-14.670714300000002	1.0	0.0	1	1.4	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	164	0.0	0.0	18.7771429	-14.670714300000002	1.0	0.0	1	0.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1953	6.357650819999999	0.0	10.2	-7.000000000000001	1.0	0.0	1	9.05045218	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1953	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2039	4.60003381	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	4.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2039	4.60003381	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	4.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2039	4.60003381	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	4.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1087	4.60003381	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	4.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	692	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	3.4000000000000004	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	692	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	3.4000000000000004	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	692	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	3.4000000000000004	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	692	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	3.4000000000000004	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	692	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	3.4000000000000004	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	692	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	3.4000000000000004	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	692	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	3.4000000000000004	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2277	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1264	13.078595999999997	0.0	10.2	-7.000000000000001	1.0	0.0	1	18.6180731	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	149	54.4941499	0.0	10.2	-7.000000000000001	1.0	0.0	1	77.5753044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	229	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1640	181.647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	258.584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	543	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1508	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1508	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	814	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2283	1.6348244999999997	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.32725913	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1006	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1487	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	610	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1264	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	4.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	998	2.27058958	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.23230435	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1844	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8865	12.7153016	0.0	10.2	-7.000000000000001	1.0	0.0	1	18.1009044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8865	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2199	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	812	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	326	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	276	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2063	1.45317733	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.06867478	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	302	8.00005751	0.0	0.0	0.0	1.0	0.0	1	8.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	618	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	582	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	182	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	182	27.247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	38.7876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	456	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	137	4.54117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.4646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2020	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2264	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1970	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1970	1.089883	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.55150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8600	1.18070658	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.68079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7808	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2376	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1608	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2283	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1810	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7649	11.8070658	0.0	10.2	-7.000000000000001	1.0	0.0	1	16.8079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1861	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.4	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2264	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	137.234434	0.0	10.2	-7.000000000000001	1.0	0.0	1	195.360475	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2402	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8766	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1016	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	478	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	259	1.27153016	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.81009044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1333	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	1.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1333	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	1.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1333	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	1.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1333	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	1.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1333	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	1.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	36.3294333	0.0	10.2	-7.000000000000001	1.0	0.0	1	51.7168696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	90.8235832	0.0	10.2	-7.000000000000001	1.0	0.0	1	129.292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	68.1176874	0.0	10.2	-7.000000000000001	1.0	0.0	1	96.9691305	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	155	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1505	17.438128	0.0	10.2	-7.000000000000001	1.0	0.0	1	24.8240974	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	276	13.6235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	19.3938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	456	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2283	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1178	118.07065799999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	168.079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1178	136.235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	193.938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	781	6.63012157	0.0	10.2	-7.000000000000001	1.0	0.0	1	9.4383287	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1384	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1506	36.3294333	0.0	10.2	-7.000000000000001	1.0	0.0	1	51.7168696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1625	37.3275131	0.0	23.8842105	-22.5631579	1.0	0.0	1	85.9	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1521	1.90729525	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.71513565	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1521	0.544941499	0.0	10.2	-7.000000000000001	1.0	0.0	1	0.775753044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1521	0.45411791600000007	0.0	10.2	-7.000000000000001	1.0	0.0	1	0.64646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	317	14.350126100000002	0.0	10.2	-7.000000000000001	1.0	0.0	1	20.4281635	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8865	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8865	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8865	13.6235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	19.3938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8865	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	503	3.3604725799999997	0.0	10.2	-7.000000000000001	1.0	0.0	1	4.78381044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	478	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	30.1534296	0.0	10.2	-7.000000000000001	1.0	0.0	1	42.9250018	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	30.7891947	0.0	10.2	-7.000000000000001	1.0	0.0	1	43.830047	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	29.063546600000002	0.0	10.2	-7.000000000000001	1.0	0.0	1	41.3734957	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	29.154370200000002	0.0	10.2	-7.000000000000001	1.0	0.0	1	41.5027879	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	35.1487267	0.0	10.2	-7.000000000000001	1.0	0.0	1	50.0360713	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	32.9689607	0.0	10.2	-7.000000000000001	1.0	0.0	1	46.9330592	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	31.6066069	0.0	10.2	-7.000000000000001	1.0	0.0	1	44.9936766	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	699	0.0	0.0	0.0	0.0	1.0	0.0	1	1.4	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	322	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	385	1.18070658	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.68079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	385	1.089883	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.55150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	385	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1998	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	385	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	77.2000457	0.0	10.2	-7.000000000000001	1.0	0.0	1	109.898348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	45.4117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	64.646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	4.54117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.4646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1623	2.99717824	0.0	10.2	-7.000000000000001	1.0	0.0	1	4.26664174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1535	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	0.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1535	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	0.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2373	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8589	2.00001401	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8589	4.08706124	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.81814783	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	471	168.114452	0.0	10.2	-7.000000000000001	1.0	0.0	1	239.319814	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1712	27.247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	38.7876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	235	9.08235832	0.0	10.2	-7.000000000000001	1.0	0.0	1	12.9292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	452	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	452	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	241	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	10.3538885	0.0	10.2	-7.000000000000001	1.0	0.0	1	14.7393078	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1712	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	97.9986462	0.0	10.2	-7.000000000000001	1.0	0.0	1	139.506256	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1712	45.4117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	64.646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	16	0.0	0.0	0.0	0.0	1.0	0.0	1	1.4	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	471	18.3463638	0.0	10.2	-7.000000000000001	1.0	0.0	1	26.1170191	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	209	3.63294333	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.17168696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2126	1.9981188299999997	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.84442783	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	318	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1553	1.50001041	0.0	0.0	0.0	1.0	0.0	1	1.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1553	81.7412249	0.0	10.2	-7.000000000000001	1.0	0.0	1	116.362957	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1541	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1084	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1051	0.500002894	0.0	0.0	0.0	1.0	0.0	1	0.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1051	1.00000674	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1098	0.500002894	0.0	0.0	0.0	1.0	0.0	1	0.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1098	1.00000674	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8330	1.00000674	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1092	7.50005391	0.0	0.0	0.0	1.0	0.0	1	7.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8838	18.2432311	0.0	0.0	0.0	1.0	0.0	1	30.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2039	0.0	0.0	23.1666667	-13.699999999999998	1.0	0.0	1	1.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	49.0447349	0.0	10.2	-7.000000000000001	1.0	0.0	1	69.817774	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	49.0447349	0.0	10.2	-7.000000000000001	1.0	0.0	1	69.817774	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1682	56.9689985	0.0	23.8842105	-22.5631579	1.0	0.0	1	131.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8082	10.0000718	0.0	0.0	0.0	1.0	0.0	1	10.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8082	10.0000718	0.0	0.0	0.0	1.0	0.0	1	10.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1969	17.9830695	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.5998505	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1969	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8142	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8142	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	686	2.00001401	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1846	2.7247073	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	779	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	775	67.9360402	0.0	10.2	-7.000000000000001	1.0	0.0	1	96.7105462	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2118	3.45129616	0.0	10.2	-7.000000000000001	1.0	0.0	1	4.91310261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2118	2.08894241	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.97372	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	838	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	883	2.45223675	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.4908887	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	487	8.6282404	0.0	10.2	-7.000000000000001	1.0	0.0	1	12.2827565	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1703	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	319	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8730	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	11.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8730	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	11.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8730	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	11.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	341	2.00001401	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8231	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2030	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2030	1.72564808	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.45655131	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8231	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1521	1.72564808	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.45655131	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1061	3.90541408	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.55956348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	945	6.357650819999999	0.0	10.2	-7.000000000000001	1.0	0.0	1	9.05045218	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1601	9.53647623	0.0	10.2	-7.000000000000001	1.0	0.0	1	13.5756783	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2302	4.80003529	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	4.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	449	0.825637659	0.0	23.8842105	-22.5631579	1.0	0.0	1	1.9	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8758	2.00001401	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1146	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1418	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	240	4.81364991	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.85248522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	240	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	909	4.72282632	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.72319305	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2300	0.0	0.0	0.0	0.0	1.0	0.0	1	1.3	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1867	0.0	0.0	0.0	0.0	1.0	0.0	1	1.3	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	957	3.1788254099999995	0.0	10.2	-7.000000000000001	1.0	0.0	1	4.52522609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	456	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	478	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2305	19.9891223	0.0	23.8842105	-22.5631579	1.0	0.0	1	46.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1703	2.63388391	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.74947305	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2068	9.7181234	0.0	10.2	-7.000000000000001	1.0	0.0	1	13.834262599999999	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	95.3647623	0.0	10.2	-7.000000000000001	1.0	0.0	1	135.756783	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1703	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	491	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1703	2.08894241	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.97372	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1703	1.9981188299999997	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.84442783	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	207	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	456	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	603	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	576	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	634	0.7821830450000001	0.0	23.8842105	-22.5631579	1.0	0.0	1	1.8000000000000003	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	638	0.7821830450000001	0.0	23.8842105	-22.5631579	1.0	0.0	1	1.8000000000000003	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	634	0.7821830450000001	0.0	23.8842105	-22.5631579	1.0	0.0	1	1.8000000000000003	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	471	18.1647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	25.8584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1835	20.4353062	0.0	10.2	-7.000000000000001	1.0	0.0	1	29.090739200000005	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	245	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	258	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	258	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1680	55.9260877	0.0	23.8842105	-22.5631579	1.0	0.0	1	128.7	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1680	18.7723931	0.0	23.8842105	-22.5631579	1.0	0.0	1	43.2	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1680	9.38619654	0.0	23.8842105	-22.5631579	1.0	0.0	1	21.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1703	1.6348244999999997	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.32725913	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1703	2.63388391	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.74947305	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1180	4.08706124	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.81814783	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1661	4.54117916	0.0	10.2	-7.000000000000001	1.0	0.0	1	6.4646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1923	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7939	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1085	18.2432312	0.0	0.0	0.0	1.0	0.0	1	40.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	200	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	200	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2356	1.18070658	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.68079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	347	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7731	1.00000674	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8073	1.00000674	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8073	4.50003214	0.0	0.0	0.0	1.0	0.0	1	4.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7870	2.50001761	0.0	0.0	0.0	1.0	0.0	1	2.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7870	3.30002342	0.0	0.0	0.0	1.0	0.0	1	3.3000000000000003	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	204	96.9087632	0.0	10.2	-7.000000000000001	1.0	0.0	1	137.95475	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	269	3.3000243299999994	0.0	61.56666669999999	-27.366666699999996	1.0	0.0	1	3.3000000000000003	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	269	3.3000243299999994	0.0	61.56666669999999	-27.366666699999996	1.0	0.0	1	3.3000000000000003	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7679	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1344	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1000	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	803	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1110	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2287	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	2.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8573	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8573	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8573	0.544941499	0.0	10.2	-7.000000000000001	1.0	0.0	1	0.775753044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8573	0.27247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	0.387876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	577	3.90541408	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.55956348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1247	0.500002894	0.0	0.0	0.0	1.0	0.0	1	0.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1247	1.27153016	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.81009044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	90.8235832	0.0	10.2	-7.000000000000001	1.0	0.0	1	129.292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2334	3.63294333	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.17168696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1194	3.08800183	0.0	10.2	-7.000000000000001	1.0	0.0	1	4.39593392	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	393	4.08706124	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.81814783	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8486	27.247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	38.7876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	503	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2304	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	995	3.63294333	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.17168696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	236	4.80003529	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	4.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	236	4.80003529	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	4.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1090	1.18070658	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.68079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1885	2.08894241	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.97372	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8355	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1926	1.27153016	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.81009044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2080	1.72564808	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.45655131	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8572	1.089883	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.55150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	100.995824	0.0	10.2	-7.000000000000001	1.0	0.0	1	143.772897	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	342	1.45317733	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.06867478	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	319	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	319	0.0	0.0	13.900000000000002	-9.5	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	354	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1262	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	371	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	686	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	347	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1253	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2367	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2367	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2367	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2367	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	19	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1059	1.089883	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.55150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2116	5.72188574	0.0	10.2	-7.000000000000001	1.0	0.0	1	8.14540696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1567	6.90259232	0.0	10.2	-7.000000000000001	1.0	0.0	1	9.82620522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1811	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1811	0.0	0.0	0.0	0.0	1.0	0.0	1	2.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2116	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2116	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2116	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8739	2.81553108	0.0	10.2	-7.000000000000001	1.0	0.0	1	4.00805739	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1241	1.54400091	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.19796696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2373	0.0	0.0	0.0	0.0	1.0	0.0	1	2.4	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2373	0.0	0.0	0.0	0.0	1.0	0.0	1	2.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1866	0.0	0.0	0.0	0.0	1.0	0.0	1	2.2	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1603	0.0	0.0	0.0	0.0	1.0	0.0	1	1.4	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1537	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8659	0.0	0.0	0.0	0.0	1.0	0.0	1	2.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8659	0.0	0.0	0.0	0.0	1.0	0.0	1	2.3	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	2.4	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	2.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1254	0.0	0.0	0.0	0.0	1.0	0.0	1	1.8000000000000003	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1254	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	545	0.0	0.0	0.0	0.0	1.0	0.0	1	1.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	492	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1188	1.18070658	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.68079826	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2246	1.27153016	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.81009044	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1553	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	241	2.7247075	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.87876522	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2402	1.81647166	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.58584348	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8774	33.5002467	0.0	24.5645161	-14.321935499999999	1.0	0.0	1	33.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	446	1.089883	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.55150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1796	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2169	0.9082358320000001	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.29292174	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	562	1.089883	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.55150609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8009	3.1788254099999995	0.0	10.2	-7.000000000000001	1.0	0.0	1	4.52522609	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1081	1.00000674	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1421	0.0	0.0	0.0	0.0	1.0	0.0	1	2.8	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1423	0.45411791600000007	0.0	10.2	-7.000000000000001	1.0	0.0	1	0.64646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1423	0.45411791600000007	0.0	10.2	-7.000000000000001	1.0	0.0	1	0.64646087	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	649	1.54400091	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.19796696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1577	2.27058958	0.0	10.2	-7.000000000000001	1.0	0.0	1	3.23230435	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1553	1.72564808	0.0	10.2	-7.000000000000001	1.0	0.0	1	2.45655131	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2039	0.0	0.0	0.0	0.0	1.0	0.0	1	3.5000000000000004	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1330	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	347	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	1.2	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	676	1.50001041	0.0	0.0	0.0	1.0	0.0	1	1.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	700	1.20000823	0.0	0.0	0.0	1.0	0.0	1	1.2	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	393	2.50001761	0.0	0.0	0.0	1.0	0.0	1	2.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	677	1.00000674	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1944	2.00001401	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	700	1.00000674	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	713	4.90003505	0.0	0.0	0.0	1.0	0.0	1	4.9	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7870	1.30000896	0.0	0.0	0.0	1.0	0.0	1	1.3	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	17	0.9990594149999998	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.42221391	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1133	0.0	0.0	0.0	0.0	1.0	0.0	1	2.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1418	3.63294333	0.0	10.2	-7.000000000000001	1.0	0.0	1	5.17168696	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2380	0.817412249	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.16362957	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2367	0.0	0.0	0.0	0.0	1.0	0.0	1	1.2	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2367	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1254	0.0	0.0	0.0	0.0	1.0	0.0	1	0.9000000000000001	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1254	0.0	0.0	0.0	0.0	1.0	0.0	1	0.3	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	1.2	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	1.2	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2370	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2370	0.0	0.0	0.0	0.0	1.0	0.0	1	1.4	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2370	0.0	0.0	0.0	0.0	1.0	0.0	1	1.8000000000000003	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1244	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1810	0.0	0.0	0.0	0.0	1.0	0.0	1	1.1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2154	0.0	0.0	0.0	0.0	1.0	0.0	1	2.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8589	0.0	0.0	0.0	0.0	1.0	0.0	1	2.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7897	0.0	0.0	0.0	0.0	1.0	0.0	1	1.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1945	0.0	0.0	0.0	0.0	1.0	0.0	1	1.6	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	633	0.0	0.0	0.0	0.0	1.0	0.0	1	1.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	633	0.0	0.0	0.0	0.0	1.0	0.0	1	1.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	633	0.0	0.0	0.0	0.0	1.0	0.0	1	0.5	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8704	1.36235375	0.0	10.2	-7.000000000000001	1.0	0.0	1	1.93938261	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8179	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8191	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2733	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2734	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2740	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2756	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2758	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2760	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2776	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4707	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8031	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4715	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4787	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6676	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6690	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6761	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6774	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6775	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6780	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6996	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7562	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7583	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7604	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1293	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1898	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2261	0.0	0.0	0.0	0.0	1.0	0.0	1	200.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	10	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	13	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	14	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	15	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	17	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	18	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	19	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	20	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	29	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	37	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	63	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	65	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	74	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	77	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	82	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	92	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	93	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	95	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	111	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	129	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	131	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	137	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	140	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	147	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	170	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	181	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	192	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	196	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	198	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	220	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	225	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	228	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	229	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	236	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	240	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	249	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	253	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	254	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	259	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	269	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	272	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	276	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	277	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	280	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	282	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	288	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	289	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	295	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	303	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	305	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	306	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	308	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	317	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	322	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	326	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	327	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	332	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	341	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	342	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	344	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	345	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	346	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	347	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	348	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	349	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	352	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	353	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	354	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	355	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	356	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	358	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	359	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	362	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	363	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	365	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	366	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	371	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	373	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	374	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	376	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	377	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	378	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	380	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	381	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	382	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	383	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	385	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	389	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	391	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	397	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	399	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	400	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	401	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	402	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	403	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	404	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	407	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	408	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	410	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	411	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	416	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	417	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	418	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	420	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	424	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	425	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	426	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	429	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	431	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	436	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	437	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	439	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	441	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	446	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	450	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	453	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	459	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	462	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	465	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	467	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	470	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	471	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	472	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	474	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	475	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	476	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	477	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	481	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	484	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	489	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	495	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	496	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	499	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	500	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	501	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	502	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	503	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	505	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	512	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	513	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	514	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	515	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	516	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	517	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	518	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	519	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	523	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	527	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	531	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	532	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	534	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	535	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	538	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	541	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	542	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	543	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	546	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	547	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	550	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	551	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	554	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	555	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	556	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	562	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	563	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	580	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	581	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	584	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	595	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	604	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	637	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	640	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	645	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	653	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	657	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	659	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	660	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	666	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	667	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	668	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	669	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	670	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	673	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	674	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	677	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	679	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	680	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	683	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	684	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	685	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	688	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	689	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	690	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	692	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	693	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	695	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	697	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	698	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	699	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	700	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	702	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	703	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	705	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	706	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	708	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	710	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	711	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	712	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	714	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	716	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	719	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	720	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	722	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	724	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	725	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	726	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	727	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	728	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	729	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	731	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	733	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	734	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	741	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	744	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	747	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	749	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	751	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	757	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	758	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	775	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	780	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	782	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	784	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	785	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	786	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	791	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	793	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	797	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	799	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	802	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	803	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	804	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	808	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	811	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	814	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	824	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	835	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	841	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	845	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	858	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	889	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	951	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	964	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	974	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	982	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	988	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	990	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	995	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	997	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	998	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1001	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1002	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1003	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1004	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1006	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1007	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1010	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1012	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1014	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1016	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1019	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1021	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1022	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1024	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1027	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1028	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1031	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1032	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1040	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1045	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1048	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1049	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1050	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1055	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1056	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1058	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1059	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1060	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1064	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1065	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1066	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1067	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1069	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1070	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1071	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1072	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1075	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1077	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1078	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1081	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1083	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1085	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1086	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1088	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1090	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1091	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1092	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1093	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1094	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1095	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1097	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1098	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1099	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1101	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1102	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1104	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1107	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1108	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1109	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1112	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1114	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1115	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1116	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1117	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1118	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1120	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1124	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1125	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1127	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1128	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1129	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1130	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1137	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1141	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1143	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1144	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1145	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1146	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1147	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1159	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1160	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1166	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1172	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1173	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1176	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1178	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1181	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1182	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1185	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1188	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1189	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1192	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1193	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1197	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1199	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1200	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1203	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1204	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1211	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1213	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1220	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1221	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1223	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1226	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1227	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1229	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1230	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1232	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1235	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1236	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1237	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1239	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1240	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1241	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1243	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1245	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1246	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1247	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1248	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1249	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1250	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1252	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1253	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1254	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1255	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1256	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1257	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1258	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1259	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1260	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1261	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1262	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1263	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1265	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1268	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1270	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1326	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1329	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1333	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1336	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1337	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1340	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1342	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1343	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1356	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1362	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1368	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1369	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1384	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1385	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1393	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1399	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1412	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1422	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1431	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1440	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1446	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1453	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1454	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1456	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1458	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1463	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1464	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1465	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1467	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1468	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1469	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1472	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1473	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1474	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1482	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1483	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1485	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1494	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1497	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1498	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1499	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1503	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1506	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1508	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1510	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1512	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1514	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1516	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1517	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1518	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1526	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1534	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1537	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1539	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1542	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1552	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1553	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1565	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1586	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1589	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1592	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1593	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1595	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1596	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1599	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1600	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1603	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1606	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1608	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1611	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1612	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1613	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1618	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1620	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1629	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1632	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1634	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1636	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1640	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1644	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1645	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1650	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1652	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1656	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1657	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1658	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1659	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1660	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1671	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1675	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1680	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1683	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1686	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1690	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1693	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1694	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1696	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1699	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1702	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1708	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1709	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1712	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1717	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1721	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1727	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1728	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1730	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1733	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1745	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1747	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1752	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1761	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1762	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1775	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1783	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1787	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1788	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1789	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1797	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1799	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1801	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1802	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1806	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1807	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1810	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1813	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1814	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1815	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1819	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1820	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1821	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1824	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1830	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1831	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1832	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1834	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1839	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1840	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1844	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1846	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1847	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1855	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1858	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1861	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1862	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1866	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1867	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1876	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1878	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1879	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1881	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1887	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1890	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1893	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1895	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1898	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1901	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1906	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1907	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1911	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1920	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1925	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1932	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1933	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1936	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1937	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1940	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1944	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1945	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1950	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1951	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1954	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1963	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1969	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1975	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1978	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1980	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	1992	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2001	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2003	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2004	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2005	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2007	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2008	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2013	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2023	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2025	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2030	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2031	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2032	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2033	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2034	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2035	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2036	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2039	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2040	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2044	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2045	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2046	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2047	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2050	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2053	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2055	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2057	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2058	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2061	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2062	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2063	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2064	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2066	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2068	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2069	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2072	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2074	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2075	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2076	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2077	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2078	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2079	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2080	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2084	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2085	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2086	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2087	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2091	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2093	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2094	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2095	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2097	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2098	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2100	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2102	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2103	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2105	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2107	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2109	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2113	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2118	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2123	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2126	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2131	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2133	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2135	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2138	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2142	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2145	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2146	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2151	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2152	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2153	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2154	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2155	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2156	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2157	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2158	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2159	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2160	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2165	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2166	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2176	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2179	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2181	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2185	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2186	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2188	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2196	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2197	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2198	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2207	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2208	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2210	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2215	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2218	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2219	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2220	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2222	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2227	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2230	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2234	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2235	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2238	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2240	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2245	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2248	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2252	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2254	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2263	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2264	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2274	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2285	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2286	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2287	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2290	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2292	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2297	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2300	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2304	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2307	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2314	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2318	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2321	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2322	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2324	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2327	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2328	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2333	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2337	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2349	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2350	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2357	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2362	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2364	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2365	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2367	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2369	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2378	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2379	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2384	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2396	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2399	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2401	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2402	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2403	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2405	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2409	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2459	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2478	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2493	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2494	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2500	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2505	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2510	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2534	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2542	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2544	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2550	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2560	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2588	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2590	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2597	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2602	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2604	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2606	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2611	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2612	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2617	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2623	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2626	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2627	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2629	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2633	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2638	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2647	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2652	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2653	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2656	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2657	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2659	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2660	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2662	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2666	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2667	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2689	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2696	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2733	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2791	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2798	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2799	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2803	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2805	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2806	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2818	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2823	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2824	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2831	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2834	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2835	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2836	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2839	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2840	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2841	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2846	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2847	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2849	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2856	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2857	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2862	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2864	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2875	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2883	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2890	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2907	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2909	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	2916	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3017	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3022	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3035	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3045	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3053	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3054	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3057	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3059	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3062	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3066	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3069	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3070	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3076	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3077	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3114	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3122	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3123	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3124	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3129	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3130	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3132	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3133	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3135	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3137	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3151	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3153	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3154	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3157	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3181	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3188	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3189	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3193	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3195	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3216	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3242	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3263	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3265	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3266	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3267	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3270	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3271	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3274	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3283	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3284	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3301	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3302	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3303	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3304	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3305	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3306	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3308	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3309	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3336	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3338	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3339	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3340	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3341	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3342	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3343	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3345	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3346	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3348	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3351	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3352	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3357	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3359	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3368	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3370	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3378	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3379	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3399	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3400	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3402	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3404	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3405	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3409	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3411	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3415	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3416	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3431	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3434	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3435	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3436	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3438	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3439	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3466	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3477	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3525	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3532	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3535	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3537	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3540	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3544	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3550	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3554	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3555	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3556	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3557	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3562	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3571	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3581	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3586	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3648	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3649	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3654	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3660	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3662	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3664	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3665	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3667	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3675	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3692	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3721	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3730	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3732	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3733	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3734	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3748	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3750	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3751	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3756	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3758	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3764	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3765	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3792	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3793	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3809	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3850	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3854	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3873	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3875	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3884	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3908	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3915	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3934	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3939	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3941	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3942	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3943	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3944	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3968	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3973	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	3998	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4015	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4023	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4051	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4054	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4062	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4071	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4078	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4079	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4083	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4088	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4115	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4118	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4120	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4125	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4129	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4171	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4192	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4193	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4194	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4195	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4196	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4197	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4200	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4203	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4209	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4226	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4229	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4230	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4231	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4232	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4234	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4235	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4236	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4237	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4238	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4249	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4250	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4263	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4305	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4306	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4308	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4310	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4312	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4322	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4337	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4395	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4411	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4412	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4437	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4447	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4449	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4461	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4469	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4470	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4481	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4495	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4500	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4518	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4532	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4534	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4542	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4555	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4557	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4558	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4567	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4579	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4602	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4617	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4623	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4634	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4643	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4652	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4665	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4666	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4667	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4668	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4702	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4707	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4708	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4709	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4712	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4713	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4714	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4715	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4717	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4722	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4745	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4746	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4750	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4764	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4771	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4772	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4781	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4799	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4808	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4814	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4818	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4819	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4820	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4821	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4830	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4850	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4853	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4856	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4858	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4859	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4862	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4863	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4864	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4866	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4867	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4873	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4882	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4885	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4887	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4909	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	4910	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5051	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5052	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5058	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5059	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5060	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5064	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5065	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5066	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5068	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5069	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5089	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5091	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5109	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5143	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5144	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5152	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5154	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5163	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5191	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5192	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5193	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5195	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5201	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5264	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5273	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5309	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5311	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5337	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5356	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5370	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5371	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5372	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5380	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5383	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5385	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5414	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5419	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5447	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5462	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5473	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5476	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5478	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5480	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5481	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5483	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5490	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5506	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5511	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5598	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5602	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5613	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5625	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5629	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5630	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5631	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5657	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5678	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5680	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5683	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5707	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5710	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5712	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5717	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5718	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5720	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5722	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5725	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5739	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5792	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5812	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5815	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5836	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5858	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5915	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5926	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5927	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5954	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5961	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5984	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5988	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	5990	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6059	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6084	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6085	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6118	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6119	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6124	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6182	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6202	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6230	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6251	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6274	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6275	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6276	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6283	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6292	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6313	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6353	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6378	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6420	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6421	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6435	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6459	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6471	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6477	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6482	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6493	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6498	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6505	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6519	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6524	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6525	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6530	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6534	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6535	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6537	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6539	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6542	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6547	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6576	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6578	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6581	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6590	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6592	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6594	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6600	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6604	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6605	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6610	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6611	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6628	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6634	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6667	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6672	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6686	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6692	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6697	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6705	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6719	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6722	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6728	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6729	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6730	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6741	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6751	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6752	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6754	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6756	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6758	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6759	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6760	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6761	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6776	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6783	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6785	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6811	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6816	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6818	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6822	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6827	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6828	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6829	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6830	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6832	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6834	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6857	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6870	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6871	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6872	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6873	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6876	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6877	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6924	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6945	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6952	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6957	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6962	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6972	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6974	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6991	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6994	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	6995	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7006	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7023	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7027	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7028	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7029	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7036	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7061	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7087	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7113	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7124	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7129	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7170	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7197	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7207	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7208	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7215	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7255	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7322	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7323	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7354	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7367	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7437	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7467	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7479	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7486	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7503	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7510	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7515	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7519	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7520	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7550	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7577	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7580	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7581	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7584	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7587	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7588	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7591	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7594	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7603	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7616	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7619	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7623	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7625	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7626	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7628	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7631	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7632	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7636	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7637	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7638	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7639	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7641	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7642	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7643	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7646	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7647	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7648	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7649	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7653	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7654	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7655	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7656	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7657	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7659	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7660	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7661	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7668	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7674	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7675	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7676	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7677	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7679	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7680	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7681	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7684	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7686	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7690	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7691	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7692	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7695	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7696	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7700	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7702	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7707	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7709	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7711	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7723	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7724	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7726	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7727	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7728	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7731	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7732	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7733	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7734	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7737	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7738	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7740	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7743	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7751	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7753	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7755	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7758	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7761	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7765	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7767	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7770	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7771	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7772	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7773	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7775	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7778	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7781	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7785	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7786	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7787	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7789	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7791	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7794	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7795	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7801	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7805	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7806	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7808	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7817	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7818	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7820	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7824	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7830	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7831	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7833	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7845	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7850	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7856	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7862	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7866	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7867	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7868	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7869	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7870	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7871	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7881	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7882	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7883	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7885	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7888	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7889	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7892	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7893	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7896	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7898	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7904	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7905	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7906	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7908	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7909	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7910	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7911	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7912	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7915	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7916	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7918	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7919	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7927	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7928	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7929	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7937	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7938	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7942	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7947	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7948	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7950	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7955	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7956	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7957	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7962	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7963	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7970	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7971	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7974	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7975	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7976	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7978	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7981	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7982	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7983	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7984	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7985	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7987	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7989	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7990	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7991	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	7992	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8003	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8007	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8008	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8010	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8011	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8014	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8015	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8016	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8017	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8018	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8019	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8020	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8021	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8022	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8031	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8033	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8041	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8044	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8052	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8069	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8071	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8074	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8081	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8082	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8085	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8094	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8100	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8101	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8102	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8103	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8104	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8106	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8108	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8113	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8114	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8116	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8117	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8122	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8123	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8124	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8125	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8138	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8144	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8145	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8146	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8147	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8148	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8150	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8157	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8160	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8174	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8176	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8177	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8178	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8179	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8180	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8181	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8183	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8184	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8185	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8186	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8191	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8192	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8196	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8199	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8200	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8201	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8202	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8204	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8206	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8207	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8208	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8210	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8214	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8217	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8226	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8227	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8231	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8232	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8234	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8238	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8239	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8243	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8253	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8261	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8262	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8263	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8266	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8268	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8269	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8270	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8271	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8276	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8278	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8279	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8285	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8288	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8289	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8290	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8302	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8306	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8307	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8309	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8313	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8315	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8317	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8320	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8328	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8329	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8331	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8332	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8335	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8336	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8339	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8340	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8341	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8342	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8345	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8347	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8352	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8357	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8358	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8361	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8362	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8366	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8368	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8369	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8377	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8384	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8391	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8400	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8402	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8403	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8405	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8406	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8407	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8408	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8412	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8413	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8414	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8415	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8417	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8418	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8420	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8423	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8425	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8426	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8443	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8444	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8447	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8455	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8459	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8461	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8462	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8463	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8469	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8475	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8476	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8477	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8480	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8486	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8487	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8489	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8491	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8492	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8493	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8496	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8498	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8499	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8501	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8503	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8504	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8506	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8511	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8512	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8513	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8522	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8523	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8524	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8527	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8534	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8540	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8544	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8550	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8552	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8561	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8562	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8566	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8569	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8570	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8571	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8573	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8574	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8580	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8584	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8587	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8590	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8591	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8593	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8594	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8599	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8602	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8603	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8604	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8605	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8606	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8608	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8613	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8618	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8623	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8628	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8629	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8630	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8631	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8638	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8639	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8640	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8641	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8645	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8646	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8647	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8648	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8652	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8653	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8657	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8658	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8659	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8663	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8665	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8668	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8671	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8672	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8674	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8680	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8689	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8692	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8693	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8694	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8702	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8703	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8704	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8715	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8721	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8723	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8724	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8726	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8727	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8728	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8730	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8732	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8735	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8736	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8738	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8739	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8740	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8743	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8744	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8745	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8747	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8750	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8751	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8752	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8754	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8756	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8757	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8758	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8761	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8762	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8767	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8768	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8769	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8770	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8771	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8772	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8774	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8776	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8778	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8779	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8782	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8783	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8788	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8790	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8791	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8793	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8798	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8805	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8806	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8807	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8809	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8810	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8815	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8816	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8823	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8829	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8830	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8831	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8832	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8833	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8834	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8835	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8838	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8839	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8842	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8843	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8848	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8849	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8860	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8862	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8863	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8864	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8865	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
	8867	0.0	0.0	200.0	-200.0	1.0	100.0	1	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0				
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	1	2410	4.77325417e-5	0.000218973035	2.70512591e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2410	20	0.000914159703	0.00748537674	0.00232055065	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2410	2411	0.00354038775	0.0161378013	0.00246932935	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2411	1618	0.000155718691	0.000468686643	7.07109094e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2411	1617	0.000648026445	0.00410435055	0.00053719108	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1617	2412	0.00104586812	0.00701611209	0.00081677558	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2359	2360	0.23093904	0.368843148	0.00711508047	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2031	2426	0.00167982866	0.00444059079	6.74965679e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6724	5593	0.000459576453	0.00411439019	7.22140345e-5	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5593	2413	0.00427724305	0.015814843	0.000245113977	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2426	6724	0.00119739685	0.00449177354	6.75837109e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2414	8021	0.00607038354	0.0205577663	0.00105555168	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2415	2446	0.00268915041	0.0119827433	0.000170345901	176.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2034	2417	0.000178272792	0.00144238896	3.11226109e-5	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2436	2416	0.00536988394	0.0139169574	0.000220271394	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2417	2436	0.000311443931	0.000823295262	1.25140108e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2417	2418	0.00533881931	0.0138364481	0.000218997126	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1867	2034	0.00704879895	0.00968956783	0.000353618936	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1866	2440	0.00437737203	0.00857881308	0.000107641909	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2440	2419	0.0113465934	0.0325434284	0.000418943005	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2420	1866	0.00258402742	0.00669693863	0.000105996101	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2421	5705	0.0292415442	0.0231413002	0.000243913669	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5705	2419	0.00155469396	0.00259654105	3.69090311e-5	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2422	2423	0.0111844795	0.0320784635	0.000412957311	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2423	2424	0.000984844088	0.00333522864	0.0001712486	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2424	2425	0.00224089049	0.00567611124	9.41106365e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2425	2032	0.00444610709	0.0123153993	0.000170192582	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2425	2414	0.00127788751	0.00337806797	5.13463182e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2426	2362	0.00967328069	0.0162273162	0.000627388317	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2427	6726	0.000428856408	0.00118790119	1.64161853e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6726	2428	0.0100595772	0.0260712859	0.000412648398	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2428	2429	0.00147847733	0.00176497675	6.30772255e-5	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2429	2430	0.000959384485	0.00243009328	4.02912501e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2430	2033	0.00524468983	0.0135924954	0.000215135948	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2031	2431	0.0141827017	0.016931221	0.000605095908	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2431	2432	0.00543406783	0.0052504013	6.38209746e-5	56.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2432	2033	0.0125774637	0.0117800569	0.000390557917	70.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1867	2034	0.00539962535	0.00905807365	0.00035020714	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1867	2433	0.00722960279	0.0121279362	0.000468895712	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2434	2435	0.0017822708	0.00493676128	6.82235134e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2433	2438	0.000956141855	0.00214511943	2.86330647e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2438	2436	0.0168758595	0.0129447344	0.000145468799	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2437	2438	0.001586018	0.0045006143	5.91950429e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2434	2437	0.000340729808	0.0005715866	2.20989137e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2435	2439	0.000544305267	0.0013787095	2.28591744e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2440	2420	0.00191367497	0.00505875855	7.68926621e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2420	2441	0.00282964472	0.0080296346	0.000105611098	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2035	2421	0.00332991897	0.00944925041	0.000124282767	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2441	2442	0.000206456326	0.000699175639	3.58994387e-5	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2442	2443	0.000831074344	0.00210508734	3.49026104e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2443	2444	0.00020846076	0.000705963764	3.62479776e-5	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2444	2445	0.00203788557	0.00564479724	7.80082331e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2445	2446	0.00283550889	0.00960263869	0.000493053318	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2446	2034	0.000264075735	0.000894306927	4.59185295e-5	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2446	2034	0.000276649236	0.000936887778	4.81048597e-5	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2447	8021	0.000452088653	0.00246292072	0.000150496654	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2418	8021	0.000973698622	0.0032974839	0.000169310582	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2416	8021	0.000756738306	0.00256273576	0.000131584648	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2363	2364	0.016685018	0.0229360016	0.000837047154	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2363	2448	0.0154177762	0.0211939769	0.000773471782	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2364	2448	0.000895990983	0.00106961608	3.82262329e-5	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2448	2449	0.00205480826	0.00192452184	6.38058407e-5	70.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2450	6732	0.00195446905	0.00327869295	0.000126762171	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6732	5715	0.000844546891	0.0023073243	0.000109445066	92.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2451	6731	0.000762008639	0.00156596071	2.49960031e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6731	2452	0.0082071505	0.0155111325	0.000210009447	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2449	2451	0.000473987286	0.00120059608	1.99060317e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2451	2452	0.00558238747	0.00936466441	0.000362060699	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2450	2452	0.000360773779	0.00122178018	6.27327703e-5	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2453	2450	0.0160143661	0.0454438961	0.000597711623	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2454	2453	0.00110429115	0.00373974277	0.000192018541	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2454	2455	0.00205929226	0.00697390887	0.000358078202	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2454	2365	0.00101290845	0.00551820141	0.00033719002	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2455	2456	0.00972185506	0.017541482	0.000212274002	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2456	8021	0.00443461325	0.0150181861	0.00077112286	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2448	2457	0.0111592293	0.0187200688	0.000723764784	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2457	6733	0.00257262027	0.0066673751	0.000105528183	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6733	2458	0.00416078009	0.00874483471	0.000133365106	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2439	1868	0.000727343647	0.000681225858	2.25854477e-5	70.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5699	2032	0.0101521844	0.0223869688	0.000999879658	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2459	780	0.00319228707	0.0542558346	0.192198063	1023.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8185	2459	0.000885262041	0.0121798955	0.0242752098	1158.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8204	8522	0.0150786935	0.0981963297	0.196516247	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2385	2460	0.00445597566	0.00437727458	6.18506189e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2465	2461	0.0118402553	0.0179577371	0.000215459909	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6742	2465	0.0752887963	0.0590154888	0.000634229629	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2461	2387	0.00025137974	0.000256682032	3.34666955e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2460	6742	0.0880078979	0.0864566007	0.00122163636	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2460	2462	0.0189842543	0.0148806716	0.000159920218	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2462	2386	0.016281686	0.0171299256	0.000209922713	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2461	2463	0.00925650738	0.00725564116	7.79752282e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2463	2462	0.00270147647	0.00494796781	7.15050294e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2463	2464	0.0214678813	0.0385858804	0.000580074019	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2475	2469	0.0280222933	0.0202571004	0.000257168159	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2471	2394	0.000554763172	0.000425534229	4.7820183e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2471	2470	0.0010908253	0.000802549745	9.82549015e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2469	2470	0.00270350627	0.00368842514	5.51851204e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2464	2475	0.00551322127	0.0118145044	0.000173162278	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2464	2391	0.00399984724	0.00567804465	7.82098188e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2465	2466	0.0111103248	0.0111428008	0.000150829088	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2466	2388	0.00179253574	0.00368373859	5.88001629e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2466	2467	0.00976221902	0.0191320994	0.00024005853	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2467	2391	0.00463750507	0.00473532329	6.17400547e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2467	2468	0.00986699712	0.0186481712	0.000252482742	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2468	2392	0.000568404308	0.000402628222	5.32835295e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2468	2469	0.0115182218	0.0174693183	0.000209599772	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2470	2393	0.00709638668	0.0103874681	0.000134251535	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2397	2477	0.000914486419	0.000898334756	1.26934142e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2477	2396	0.0129924051	0.0181070092	0.000259204054	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2396	2472	0.0120599139	0.0238775105	0.000293381886	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2472	2395	0.000535046638	0.00141438416	2.14985067e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2471	2470	0.00109212647	0.000837721787	9.41405097e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2472	2474	0.000742859975	0.0013064028	2.05493384e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2474	2473	0.0207446596	0.0149961378	0.000190379161	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2474	2471	0.0054765358	0.0149612698	0.000212715874	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2475	2473	0.0230388581	0.0253398718	0.000283115896	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2476	2390	0.0039554101	0.00291010258	3.56279275e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2473	2476	0.0114404997	0.0226511244	0.000278313296	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2476	2389	0.00650967615	0.0068488092	8.39303223e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2477	2272	0.0327961803	0.0642749365	0.000806492642	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8619	2330	0.000448570569	0.000636775178	8.77098908e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2330	8563	0.0281836263	0.0552349577	0.000693061162	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2478	1446	0.0209506423	0.0617861225	0.00693416718	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2479	1446	0.000638683195	0.0039684246	0.000540107869	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2480	1446	0.00148219049	0.00436977857	0.00049022018	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2481	2487	0.0809334709	0.203648563	0.0254721786	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2487	2486	3.40624293e-5	8.75604801e-5	1.04560073e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2486	2482	0.0133749958	0.0343825384	0.00410591033	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8444	2478	0.0295263018	0.0794730417	0.0107562835	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8444	2483	0.028864899	0.0785958617	0.00835164122	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2484	2489	0.0140424492	0.0579930271	0.00661927754	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2489	8336	0.0892168491	0.229617762	0.0274586447	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1446	2485	0.00235550799	0.00895336354	0.00120865363	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8000	2486	0.000838583522	0.00273507289	0.000350161965	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8000	2487	0.00108407008	0.00272505509	0.000340452145	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2488	2489	0.000742876854	0.00331022472	0.000433758325	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8234	8486	0.00614913981	0.0424490925	0.0751686518	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	778	2528	3.20003803e-5	0.000155297084	1.71196304e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2618	775	1.7538224e-5	0.000138175335	1.94900311e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2534	2500	0.00157148391	0.0135333669	0.0037895698	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2528	2534	0.00653306878	0.0322750702	0.00454591905	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2500	2618	0.00777053207	0.0500540746	0.00632812824	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8328	2622	0.00352184195	0.0247118314	0.0421135471	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2622	8486	1.52014109e-5	0.000107514132	0.000227633975	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7753	2498	0.0121143386	0.103921648	0.0142665892	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2498	1718	0.0145448556	0.0405605035	0.00410567394	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	203	2538	0.000287501973	0.00220047793	0.000782513397	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2546	2490	0.00511699979	0.0249699813	0.00332555792	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2538	2546	0.00403316394	0.0131543724	0.00168411738	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2491	2575	0.00533266894	0.0277775066	0.00351332692	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2575	8306	0.0217254592	0.0605870268	0.00613311511	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2542	2492	0.00222977265	0.00847543765	0.00114413602	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8306	2542	0.000365491748	0.00407785338	0.00130901997	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2491	8329	0.000129356333	0.000896870612	0.000253555522	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8235	198	0.0449299773	0.289929958	0.0367480881	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7753	7611	0.000259364897	0.00180683395	0.000327568259	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7611	2619	0.0615460655	0.397797986	0.0505379334	177.755244	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2619	8235	0.00453376777	0.0364236877	0.00493746584	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	200	8141	0.122756307	0.0941651412	0.0010581944	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8487	2611	0.0113592234	0.0389672561	0.00450209033	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2611	2493	0.0127082921	0.0319459441	0.00399124887	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2494	198	0.0111598359	0.0376012182	0.00450668871	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2494	7753	0.0279274037	0.17181573	0.0239190131	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	198	8768	0.0453131015	0.353423715	0.0444459377	200.0733825	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	205	2506	0.0110412913	0.100446442	0.0122309079	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2506	1043	0.0205489097	0.063907473	0.00643162062	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2495	2496	0.00309580406	0.00802330662	0.00117053237	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1718	1528	0.0473475171	0.180109905	0.0243392022	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7765	2408	0.0108950663	0.0287941087	0.00325028351	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7765	2497	0.00157223131	0.0122538998	0.0017668853	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2497	2498	0.0773647909	0.217253414	0.0270032946	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	196	2497	0.000411768236	0.0055071286	0.000726105631	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2499	2617	0.00227303584	0.00620967101	8.82876131e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2617	8305	0.0323409623	0.0927595501	0.00119415298	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7764	195	0.139759104	0.276764154	0.00340124793	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2500	2501	0.000166693364	0.000428500002	5.11691937e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	777	2523	0.0190300167	0.101177606	0.0113238232	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2523	2521	0.0037046966	0.0205554966	0.00301325555	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2521	1872	4.02618323e-5	0.000313797752	4.52461401e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8235	774	0.0135835734	0.0453154751	0.00554254872	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	196	2502	0.00114797359	0.00658300935	0.00105518617	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1718	2503	0.0123439654	0.0317319845	0.0037893674	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2503	1719	4.57073724e-5	0.000209682571	2.59035436e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2503	194	0.0116175639	0.0301096157	0.00439285906	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1872	2504	0.00221881959	0.00586392394	0.000661907227	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2504	8235	0.00142882899	0.00697234329	0.000928579371	370.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2504	8235	0.00567908497	0.0145986603	0.00174330442	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8234	2505	0.000839387522	0.0107036267	0.0364449741	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	202	182	0.0126674537	0.0659890664	0.00834728598	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	182	2506	0.00560713908	0.0384896142	0.00541405261	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2507	1869	0.0013069144	0.00948861964	0.00158111785	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	771	5545	6.10390364e-5	0.00026566514	3.64998416e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5545	5543	0.000758304847	0.00650341943	0.000892476885	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5543	5527	0.00129890872	0.010805621	0.00157799601	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5527	2507	0.00396288545	0.0296959934	0.00349309133	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2507	1525	4.50755669e-5	0.000151869987	1.820163e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1869	2508	0.00278530721	0.0237237178	0.00285456134	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2508	2509	0.00107012035	0.00677773559	0.000887093454	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2509	2028	4.05102462e-5	0.000185840755	2.29581985e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2509	2526	0.00120152674	0.00804616926	0.00243957067	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2526	2511	0.000598743436	0.00144285436	0.00019645478	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2511	2510	5.07183511e-5	0.000117729558	1.72966121e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2511	2519	0.000881178826	0.00287399919	0.000367948229	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2519	2512	0.000981860669	0.0105236401	0.00162235412	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2513	1872	0.00907833217	0.0239926082	0.00270827186	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	770	2518	0.000260993578	0.000670907027	8.01161533e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2518	2515	0.00355315778	0.00893168047	0.00111587319	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2515	2514	3.15423872e-5	7.92889026e-5	9.90588097e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2515	2516	0.00130329987	0.00302527497	0.000444468016	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2516	2508	0.000396686339	0.00499004855	0.000745469761	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2508	2517	0.000549545749	0.00417941054	0.000633337117	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2520	1870	0.000441772281	0.0011859998	0.000129622225	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2517	2520	0.00113616133	0.00963545552	0.00278315892	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2516	2517	0.000561698361	0.00345326586	0.000480255094	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2518	2519	0.00153933102	0.00386945703	0.000483427005	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2520	2522	0.000346468721	0.0039208863	0.00106178009	501.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2522	779	0.000460677558	0.00494280932	0.000620513688	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	779	2521	0.00269848486	0.0187988689	0.00340817657	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2522	2523	0.00100159454	0.0104666171	0.00169870488	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1527	6648	0.00102349056	0.00237576949	0.000349043787	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6648	2524	0.00316102499	0.00819233846	0.00119519279	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2524	1873	9.52146482e-5	0.000251634268	2.84039146e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2524	2525	0.00392708404	0.0128083847	0.00163982109	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2525	772	4.61772633e-5	0.00025621166	3.75578136e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2525	2527	0.00139451064	0.00435874178	0.000608827211	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2527	2526	0.00214996803	0.0122212683	0.00170601961	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2527	1874	0.00511138896	0.024361298	0.00340316941	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1872	2531	0.00285109603	0.00886630174	0.00089221707	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2537	2536	0.00212068116	0.011766508	0.00172484931	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2536	188	7.72434005e-5	0.000264971272	3.06122465e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2535	2532	0.00771646962	0.0504580236	0.00618809668	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2532	2537	0.00477758841	0.0434560487	0.00529013557	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2531	2535	0.00141110089	0.00944961989	0.0028650973	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2528	2530	0.00282912192	0.00879796676	0.000885340487	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2530	2529	0.00163135369	0.00825222126	0.00110787231	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2529	1871	7.8640653e-5	0.00020783234	2.34596507e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2529	1872	0.000625852407	0.00392030899	0.00136131802	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2530	2531	0.0038686829	0.0102242186	0.00115409006	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2532	2533	0.00219167633	0.00833063182	0.00112458797	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2533	2029	3.51712074e-5	9.0410692e-5	1.07963644e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2533	2534	0.00275294486	0.0165224088	0.00241277078	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2535	1874	0.00343524045	0.0213174708	0.00249021465	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	202	2616	0.00146827006	0.0126444919	0.00354066415	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2616	2536	0.00557645391	0.0356905645	0.00579104738	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	776	2537	0.00158961963	0.00420106497	0.00047420705	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1523	2594	0.000507531807	0.00430421482	0.00124324689	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2594	8142	0.00589885527	0.0173910464	0.00195101521	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8142	203	0.00565686706	0.0289159915	0.00380059266	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2538	2539	0.00316052101	0.00906475722	0.00107563035	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2539	197	6.80795397e-5	0.000303359188	3.97509351e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2539	2545	0.00099704619	0.00993054812	0.00177828217	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2545	8218	0.000412358323	0.00551502064	0.000727146186	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	204	2550	0.0061147317	0.053897126	0.000976802038	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2550	2540	0.0227056745	0.0644321238	0.000847464124	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2540	2041	0.0010601168	0.00217858588	3.47747805e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2540	2569	0.00440130939	0.00702524945	0.000135453275	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2569	2548	0.000517707222	0.00131133739	2.1742136e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2552	8088	0.0020092542	0.00508938308	8.4382608e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2549	2552	0.00600403069	0.0137937048	0.000175381494	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2548	2549	0.00670862586	0.0101747522	0.000122078308	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2541	8089	0.000969824931	0.00249302091	0.00029770336	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8089	2556	0.000316424612	0.0033066138	0.000536652732	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2556	2492	0.000351558311	0.00106753995	0.000112743816	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2492	7753	0.000883609701	0.00265951468	0.000401241958	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2542	2543	0.00508328639	0.0130670873	0.00156040929	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8150	8495	7.84241736e-5	0.000283969241	2.93820813e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2560	2544	0.00558901266	0.0357709491	0.00580409167	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2544	8150	0.001459103	0.0156388055	0.00241093486	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2543	2560	0.00361286302	0.00928720153	0.00110903083	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2543	2042	0.000837258211	0.00335052903	0.000545804246	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2544	8472	0.00420345733	0.0108053869	0.00129032593	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8229	8304	0.00280399557	0.0172388039	0.0023974708	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2545	2546	0.000199814281	0.00151962887	0.000230280518	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2041	2547	0.000403377603	0.000572620815	7.88732207e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2571	2562	0.0286673659	0.056183018	0.000704957151	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2570	2551	0.0514240974	0.105682627	0.00168697873	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2563	2572	0.00798588886	0.00612562238	6.88377948e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2562	2563	0.00525989642	0.00733050561	0.000104937018	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2551	2571	0.0160028962	0.0371526714	0.000462516077	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2547	2570	0.0325614199	0.0358135807	0.000400136284	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2041	7752	0.0254891692	0.0481736331	0.000652239671	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2547	8228	0.00710070899	0.013005516	0.000187947906	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2548	2554	0.0116350965	0.0170310988	0.000220116401	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2554	7752	0.0138782274	0.0274776156	0.000337616373	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2549	8667	0.0118452695	0.0339737006	0.000437355526	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8668	189	0.0023327853	0.00778194297	0.000951757143	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2550	8667	0.0125755729	0.0360683142	0.000464320432	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8667	2551	0.0128396966	0.0368258588	0.000474072655	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2549	2553	0.00138132002	0.00252999672	3.6561976e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2553	2552	0.0123849475	0.0181287101	0.000234302367	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2553	2554	0.0030301512	0.00692982541	0.000141618003	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2555	2556	0.000375445977	0.0010221701	0.000108600161	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8088	2557	0.0116142769	0.0118592611	0.000154623346	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2557	7752	0.0106215446	0.00767821633	9.74766045e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8088	7752	0.00948590135	0.0185905681	0.000233263696	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2557	7752	0.00682413149	0.00684407639	9.26414939e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8088	2558	0.00162075479	0.00221121459	3.30835346e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2559	2561	0.0141876333	0.0280902133	0.000345143367	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2561	7752	0.0307755094	0.0603146867	0.000756800262	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2582	8471	0.0409370239	0.0719936541	0.00113245747	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2559	8471	0.0385329673	0.0677656352	0.00106594895	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2560	7753	0.000518107994	0.0040380971	0.000582248954	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2561	2562	0.0248819635	0.0381164379	0.00044804174	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2563	2565	0.074612335	0.0732964196	0.00103567993	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2565	2564	0.000165145862	0.000225310415	3.37102734e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2565	2621	0.00342431065	0.00251935827	3.08441064e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2621	2573	0.0249153149	0.0180110801	0.000228654475	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2573	2566	0.0300812873	0.0568527245	0.000769750858	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2566	8494	0.000911293416	0.00166910585	2.41209038e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2566	2564	0.116230408	0.0855174954	0.0010469718	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8495	1713	0.000713327098	0.0057896634	0.000888864986	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8150	2567	0.000339166627	0.00257943253	0.000390880409	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2567	1713	0.00106101608	0.00272743593	0.000325695971	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2567	7924	0.00059616117	0.00399225537	0.0012104336	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8710	181	0.000353662226	0.00107392869	0.000113418536	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2596	8710	0.000520880375	0.00265038641	0.000463370512	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7853	2596	0.00113667332	0.00788095859	0.00222804614	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8327	7853	0.00175122923	0.0086513265	0.00121849239	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7924	8327	0.00034115472	0.00265893518	0.000383388928	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8149	2568	0.00823520551	0.0173081873	0.000263962668	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2568	7923	0.00620225799	0.0076988921	0.000140447792	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2568	2582	0.000209461954	0.000368362398	5.794234e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2569	8295	0.0572616702	0.164243772	0.00211452996	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1524	2570	0.00445518366	0.0080076081	0.000120380451	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1524	2569	0.0160619016	0.0372896605	0.000464221477	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2571	2572	0.0991400481	0.0760481583	0.000854603165	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8326	2568	0.0172291784	0.0172795537	0.000233896298	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2574	2571	0.108409901	0.166084199	0.00195235307	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2575	8039	0.0051656278	0.0129850231	0.00162227871	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8039	8851	0.00414453907	0.0106539311	0.00127223972	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8850	7852	0.456066575	0.361137798	0.00380637675	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	186	2579	0.0120317887	0.023821825	0.000292697679	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2579	201	0.000553297292	0.00113704986	1.81496902e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	186	8545	0.0320736968	0.0659137757	0.00105213686	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8546	8296	0.00366449258	0.0208305668	0.00290785705	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8250	206	0.00202041413	0.0027564745	4.12415515e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7798	2586	0.0454549074	0.115140839	0.00190914334	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2586	8038	0.0270136745	0.0409709369	0.000491577519	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8546	2581	0.00287570159	0.0128140376	0.00167910729	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2581	2576	0.00076499258	0.00202173057	0.000228208458	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2576	1722	3.31422842e-5	8.51951658e-5	1.0173554e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2576	2577	0.000617668178	0.00413627954	0.00125410118	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2577	2043	7.33017887e-5	0.000193722734	2.18669899e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2577	2578	0.0107354447	0.033385588	0.00335967749	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2579	2499	0.0108184079	0.03102852	0.000399440943	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7925	2580	0.0592393027	0.113451595	0.00149405838	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2581	7926	0.001121509	0.0028829384	0.000344265262	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8515	7799	0.00914401008	0.023738867	0.00277862393	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7926	8515	0.00053924423	0.00545035663	0.000772856598	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7799	2578	0.0063964671	0.0166058329	0.00194369067	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2578	8251	0.00128495935	0.00330310222	0.000394439032	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8251	1718	0.00921642083	0.025700885	0.00260147288	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8514	2583	0.117780073	0.115707269	0.00163496041	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2585	2584	0.0100130661	0.0287186914	0.000369705564	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2584	2580	0.0264841401	0.0191451761	0.000243052056	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2583	2585	0.018590659	0.0195591976	0.000239692826	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2580	186	0.0151817258	0.0152261101	0.000206100839	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2582	8326	0.0364927723	0.0401376326	0.000448448031	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2583	201	0.0186439978	0.0196153155	0.000240380536	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2584	201	0.0138549076	0.0202803983	0.000262111655	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2579	8295	0.00670784196	0.018325063	0.000260541602	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2585	8303	0.0267090844	0.0293766853	0.00032821827	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2586	2587	0.0425533671	0.0814942639	0.00107319023	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1715	2589	0.000336140303	0.000915158467	9.72307415e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2589	1714	0.00659234444	0.0171143555	0.00200321348	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1717	1716	0.00029464612	0.000894720713	9.44922261e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1716	2588	0.00116198567	0.00349737942	0.000527651015	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2589	2591	0.00405605391	0.0101958317	0.00127380989	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2591	2590	0.000116652156	0.000380465494	4.87096766e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2591	2592	0.000160789189	0.000643443886	0.000104817554	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2593	2594	0.00477050896	0.0232791283	0.00310035816	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	207	2609	0.0353105434	0.0725659504	0.0011583246	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2609	2607	0.0729843191	0.144509725	0.00177567638	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2607	8386	0.000859830565	0.000916096481	1.09339116e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	207	2595	0.252985521	0.200244911	0.00211060496	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2596	2597	0.0205276862	0.0638414575	0.00642497558	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2597	8387	0.000926272218	0.00308994977	0.000377910435	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2597	2612	0.000342792133	0.00260700527	0.000395058711	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2612	8531	0.00286521645	0.0127673158	0.00167298496	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8531	2604	0.000241944941	0.00134241644	0.00019678351	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2606	2605	0.00178982607	0.0102637046	0.00164516636	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2605	2599	0.000573833976	0.00384273875	0.00116510074	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2604	2606	0.00196530611	0.0152237876	0.00257173309	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2599	2598	0.000224541404	0.000927068143	0.000105775785	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2598	1710	0.000119304628	0.000519259194	7.13412323e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2598	2600	0.00112933137	0.00647610602	0.00103805065	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2600	1711	0.000593469596	0.00149181973	0.000186379041	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2599	1709	0.000488319931	0.00129053707	0.00014567295	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2600	2601	0.001662657	0.0129586792	0.00186850836	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2601	2611	0.00154485051	0.0117489482	0.0017804134	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1710	2602	0.00291320791	0.00843776087	0.000981446121	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2602	1711	0.00039166695	0.00118933362	0.000125606551	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2601	1712	0.000221403087	0.000914110916	0.000104297403	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2602	2603	0.00196210868	0.0153846697	0.00339080317	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2603	2611	0.000346335129	0.0038119429	0.00109225013	501.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2603	2604	0.0019624768	0.0152018708	0.00256803064	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1708	1706	0.000351378007	0.00267230265	0.000404953709	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1706	2044	0.000414583505	0.00321145454	0.000542501494	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1708	1707	0.000145256221	0.000437196398	6.59599656e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2044	2605	0.00108437734	0.00679249924	0.00235868547	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1706	2606	0.0119416752	0.0334981409	0.00415816151	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2607	8530	0.0311123176	0.0588013789	0.000796134932	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1713	7704	0.000339972073	0.000925590649	9.83391056e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7704	8533	8.22690441e-5	0.000366586944	4.80360392e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7703	2595	0.0119334324	0.0174677946	0.000225760432	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2595	199	0.00836162629	0.0114078694	0.000170681198	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	199	2608	0.00950996901	0.0179734032	0.000243346855	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2610	8532	0.0247418555	0.0272129658	0.000304043533	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2608	2610	0.0159030193	0.0369207933	0.00045962939	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2608	2609	0.0317545835	0.0481614388	0.000577851391	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2610	8709	0.0224469762	0.0246888728	0.00027584244	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8487	2611	0.0113727254	0.0383185594	0.00459267259	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2612	2620	0.00138049603	0.00957148131	0.00270598375	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2620	2493	0.00521156317	0.0254314462	0.0033870194	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2613	198	3.8192563e-5	0.00029767002	4.29207008e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2493	2613	0.000359001905	0.00279803491	0.000403445574	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2613	185	0.0111890412	0.101791142	0.0123947478	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	191	190	0.00898557842	0.0380307831	0.00412694753	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7670	196	0.00717304468	0.0360397071	0.00452308929	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	196	1528	0.000157783626	0.000631416269	0.000102858245	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7669	2614	0.0548481848	0.0597413615	0.000680959691	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2614	193	0.0191386269	0.0293182278	0.000344622271	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2614	2615	0.0120444283	0.0279625652	0.000348107266	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2615	1720	0.0249212098	0.0274102342	0.000306247567	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2615	183	0.025954487	0.0466501085	0.000701307605	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1529	2616	0.00933141099	0.0246614731	0.00278377526	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2617	1721	0.000112394803	0.000576933034	9.13811198e-6	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	185	2618	0.0107231957	0.0901974287	0.0128873349	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7888	8217	0.000415713014	0.00530932327	0.0207433236	1742.0000000000002	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8217	8499	0.000505157808	0.00340837912	0.00627561542	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8499	7751	0.000137515957	0.00181829901	0.00662235093	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	187	8500	3.78905854e-5	0.000106285838	1.31929588e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	189	2490	5.84315811e-5	0.000196869481	2.3594823e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2555	7753	0.000305798195	0.0013309503	0.000182859813	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2541	2555	0.00345911641	0.00802946074	0.00117967619	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2490	2541	0.00162942475	0.00739671345	0.00123799313	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1718	2592	0.0053983006	0.0281193892	0.00355657067	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2592	2590	0.00012886825	0.000732535468	0.000102257269	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2590	2588	0.000571136587	0.00670844131	0.000857956462	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2588	2491	0.00044430209	0.0022475039	0.000301729938	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1874	2619	0.0167827445	0.0710365848	0.0077093293	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1043	8043	0.0122281865	0.0637003608	0.00805770239	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	205	2593	0.00190148375	0.0147293963	0.00248821472	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2593	2495	0.00926691944	0.0621710005	0.00723838382	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2495	8500	8.28309922e-5	0.000218906613	2.47096899e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	198	2325	0.000203983118	0.00047349415	6.95648981e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2332	2620	0.00130910443	0.00303874877	0.000446447565	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2621	192	0.000583689253	0.000828584963	1.14129915e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2622	2405	0.00273025402	0.0191459311	0.0325997423	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7642	2623	4.93507473e-5	0.000586506147	0.00117177717	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7888	2624	0.000317450561	0.00215359837	0.00392080339	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1508	8179	0.0027300613	0.0345525769	2.4176781	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8067	2318	0.165394376	0.42888641	0.00679267414	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7771	8179	0.00260673356	0.0329473165	2.30083517	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1508	7771	0.0001288038	0.00156494763	0.113182369	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1508	7771	0.000129718008	0.00153753236	0.116914798	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1508	8179	0.00328933437	0.041931058	2.96468472	1686.3556900000003	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2658	7770	4.56279459e-5	0.00039131676	0.000859217385	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7805	444	0.00172329566	0.0116276702	0.0214100959	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7942	8063	0.00143175694	0.00359904504	0.000449643311	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8063	2625	0.00306343642	0.00787484482	0.000940373691	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2625	7672	0.00437758991	0.0112530138	0.00134377968	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8257	8607	3.76643005e-5	0.000247983025	0.000479802618	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7941	7671	7.84804523e-6	7.65415238e-5	0.000266505457	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7941	7671	6.99470421e-6	6.54210572e-5	0.000247909296	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8258	2625	0.0041704308	0.010483346	0.00130973053	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8257	8607	3.84529842e-5	0.000260866343	0.000474927711	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1508	2626	0.000283936656	0.00338765317	0.254170475	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2626	7975	0.000928654365	0.0133379337	0.9240351	1893.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8782	2659	5.22655829e-5	0.000696435551	0.00249666878	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2659	2627	0.000285752024	0.00188143609	0.00364033903	1464.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2627	7974	2.86398832e-6	2.18793124e-5	8.13142164e-5	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2627	7974	3.21148375e-6	2.43375935e-5	4.47642425e-5	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2628	2627	0.000183417104	0.001223197	0.00230534017	1098.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8018	2629	0.000271276124	0.00327625988	0.0143360883	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2629	7974	7.22116159e-6	8.63876506e-5	0.000334360381	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2629	7974	1.61817018e-5	0.000117058656	0.000485879959	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2628	7954	0.000365656709	0.00313271018	0.00596057021	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2628	8782	0.000540809085	0.00423676656	0.00728476802	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8833	2630	0.00057070725	0.00488953921	0.00930351503	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2631	8833	0.000570030182	0.00507849367	0.00892345974	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8833	2632	0.000569370669	0.00487808734	0.00928172316	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8833	2627	0.00043818472	0.00559636901	0.0218650667	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8018	8833	0.000342160219	0.00436217566	0.0148480391	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8833	8831	0.000233339323	0.00213483654	0.00410904346	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8833	2634	0.000324668813	0.00432619443	0.0155090973	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2635	7884	0.000117099843	0.000760066696	0.00151386869	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8833	2636	0.000569834721	0.00469344696	0.00967319699	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2636	8831	7.96961707e-5	0.000813570944	0.00258324026	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2637	2639	2.89920845e-5	0.000183624658	0.000384534315	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2640	2638	2.76498143e-5	0.000175123238	0.000366731215	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2639	2640	0.00256754473	0.0162633749	0.034062296	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2638	2641	0.00170233826	0.011726591	0.020701304	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2641	2642	7.39589287e-5	0.000468427302	0.000980948804	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2635	2636	7.21144536e-5	0.000489226914	0.000890676174	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2643	2635	0.000129656764	0.000853664695	0.0016516884	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2634	2643	0.000111483858	0.000723614683	0.00144126507	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1508	8834	0.00132143357	0.0197031678	1.27509546	1893.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7771	8834	0.00145823404	0.0200846461	1.53098198	1893.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2643	2644	0.0044992502	0.0315567877	0.0537458948	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1606	2662	0.0374992962	0.268852458	0.472502761	263.00923	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2662	2660	0.000155555003	0.00107149983	0.00189143867	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2660	2638	0.0135795082	0.093788188	0.166195715	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2630	2633	8.04101614e-6	5.81688207e-5	0.000241443599	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2631	2645	8.62648196e-6	6.86949652e-5	0.000234768606	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2632	2645	9.52605112e-6	8.16120156e-5	0.000155279335	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2645	2633	2.83191424e-6	3.61654241e-5	0.000141281436	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2646	2655	2.7128464e-5	0.000346449468	0.00135342209	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2655	8688	1.74951689e-5	0.000118687814	0.000216080503	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2646	8102	2.68153215e-6	2.04854465e-5	7.61339296e-5	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2647	2646	4.00173571e-5	0.000558476161	0.00182333796	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2647	2648	5.36845787e-6	3.79691787e-5	8.03901309e-5	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2649	4750	0.00023341462	0.00305064096	0.00987831613	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4750	2656	6.56291355e-5	0.000838141496	0.00327430824	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2656	2647	4.06329528e-6	5.18909803e-5	0.000202713864	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2649	8207	7.25684175e-6	4.59620305e-5	9.62505679e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2649	8207	2.83543762e-6	2.05115946e-5	8.51382777e-5	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2650	8622	0.0158338578	0.041847461	0.00472385917	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8572	2650	0.00270150307	0.00701332158	0.000820895068	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2650	8600	0.00254272429	0.0132448561	0.00167521909	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8600	7806	0.00620150509	0.0317022933	0.00416723703	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7806	2651	0.00776499222	0.0216533562	0.00219176769	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2652	2653	0.000180717978	0.00222320686	0.00414052156	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8782	2652	8.5126802e-6	6.15808451e-5	0.000255606022	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8782	2652	1.41869926e-5	0.000107513314	0.000197749713	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2653	2654	0.00065042779	0.00438850107	0.00808014723	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2655	2653	3.60093586e-5	0.000490213821	0.00168306692	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2654	7819	0.000220991566	0.00182019274	0.00375140152	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8102	2654	3.09363232e-5	0.000203685795	0.000394095428	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2656	2648	1.46953391e-5	0.000103934867	0.000220055788	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2648	444	0.000154292295	0.00104101954	0.00191671865	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2657	2658	0.00960418747	0.0641344206	0.121104003	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2657	2658	0.00962987453	0.0625887447	0.124901815	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7805	7909	0.00806079052	0.055576299	0.098236842	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7909	2657	0.000446195598	0.00358463466	0.00777459414	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	349	348	0.000663588167	0.00224729315	0.0170176897	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7974	347	0.000870054707	0.00294652289	0.0223127708	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7974	347	0.000868870639	0.00294251284	0.0222824035	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7974	347	0.000871238784	0.00295053298	0.0223431384	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7955	8227	0.0031211229	0.00602885308	0.0022649135	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8584	7692	0.00322653796	0.0100578129	0.00479224558	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7690	2668	0.000833610102	0.0037459843	0.0310735434	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2668	7675	4.81612433e-5	0.000203718937	0.00164984996	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8102	345	0.000250801831	0.000849354942	0.00643171422	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8102	345	0.000252011929	0.000853453017	0.00646274684	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2659	8657	2.22453507e-5	0.000256215717	0.000545615951	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2660	2663	0.000418107939	0.00288003304	0.00508392314	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2663	2661	0.000286040194	0.00188330046	0.0036438542	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2662	2663	0.00025070796	0.00170081275	0.00309646742	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8584	7692	0.00423414761	0.0105854664	0.00449353029	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8608	7692	0.0115146118	0.0193167587	0.00688414132	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8608	7692	0.0115155417	0.0193183188	0.00688469736	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8227	8608	0.0101823414	0.0152405438	0.00549068924	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8227	8608	0.0101990303	0.0152655243	0.00549968917	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7955	8227	0.00314268223	0.00607049797	0.0022805587	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8583	7690	0.000409054849	0.00231316486	0.0212766166	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7954	8225	0.000394068441	0.00133453756	0.0101057638	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8118	8144	0.0055324781	0.010686764	0.00401481693	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8118	8144	0.00723022719	0.0108218227	0.00389873439	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8144	2664	0.0133345189	0.019958892	0.00719063743	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8144	2665	0.0120156386	0.0201573284	0.00718372129	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2666	8622	0.00367744465	0.00550416367	0.00198295195	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8600	1703	0.0044459956	0.00858804179	0.00322635626	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8600	1703	0.00583141326	0.00872812073	0.0031444367	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8600	8774	0.00619345676	0.00927001426	0.00333966405	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8774	1703	0.00536429148	0.0080289518	0.00289254844	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8774	1703	0.00294440519	0.0073610457	0.00312474663	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8600	8774	0.00344664355	0.00861666137	0.00365775949	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2658	8178	0.0262884972	0.208670337	0.36567965	338.8631035	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7771	2667	0.00123118138	0.01540344	1.05968838	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2667	8179	0.00142555454	0.0170690178	1.28742771	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2668	8730	0.000602037293	0.00270534183	0.0224409443	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8118	8732	0.00721588669	0.0159122886	0.00655101168	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8118	8732	0.0054261385	0.0153189895	0.00679610587	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7775	8820	0.000521183181	0.00526780616	0.000746971023	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8820	8732	6.36427692e-5	0.000177471814	1.79636248e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7775	8732	0.000332237252	0.00375983266	0.00101816651	501.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8009	2669	0.000449517701	0.00397922108	0.0168599305	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	340	2674	0.111048219	0.315196642	0.00414691567	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2674	1559	0.000555608085	0.00127645754	1.62296436e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2670	2678	0.0014908781	0.00313342199	4.77869598e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1563	2670	0.00194875617	0.00311055066	5.9974271e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2670	1561	0.019942408	0.0217212965	0.000247588434	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1563	1567	0.394855303	0.396289195	0.00536513637	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2671	2672	0.0288244188	0.0787462824	0.00111961809	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2672	1565	0.000138097632	0.000202142911	2.61257021e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2672	2673	0.0226563316	0.0444023045	0.000557136783	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2673	335	0.15090716	0.118295162	0.00127129535	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	335	2679	0.113696399	0.12384471	0.00141166006	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2679	1566	0.000128660038	0.000188328462	2.43402712e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2673	334	0.116923384	0.0756997215	0.0012063168	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2674	1560	0.0326003183	0.0844909863	0.00133731875	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2675	2676	0.0767445478	0.122505745	0.00236214927	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2676	1559	0.00155651185	0.00193210496	3.52466086e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	340	2675	0.0581131167	0.164917551	0.00216928165	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2675	1558	0.000390430584	0.000282238554	3.58307921e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2676	2677	0.0515993889	0.0640518633	0.0011684846	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2677	336	0.000433432796	0.000779038422	1.17114845e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1560	2671	0.0107113801	0.0303955508	0.000399783316	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2671	1564	0.000400741008	0.000558496482	7.99493936e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2677	1561	0.00824092713	0.0161506511	0.000202648984	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1562	2678	0.00222991953	0.00338204473	4.05783069e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1569	1568	0.0576219133	0.0873951504	0.00104859785	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1576	1569	0.017453018	0.0342046804	0.000429181463	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1568	2679	0.0394014367	0.0744680229	0.00100825757	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8798	2680	0.022031451	0.0582291957	0.00657335061	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7931	8548	0.000548720385	0.00546522614	0.000978665464	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8548	2728	0.00103884105	0.00452143421	0.000621202103	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2728	1362	0.00433993447	0.0111562163	0.00133222052	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1354	2681	0.0222751922	0.060853848	0.000865215679	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2681	1962	0.000600358668	0.0010996043	1.58908133e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2681	2711	0.00655532224	0.0081371527	0.000148442806	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2711	2684	0.00946615665	0.0185518722	0.000232778161	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2684	1365	0.0129302983	0.00934719464	0.00011866464	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1368	2712	9.24031294e-5	0.000255949973	3.53709731e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2714	2685	0.000172476166	0.000369605985	5.4172214e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2712	2714	0.0001667857	0.000440894371	6.70155308e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2685	2682	0.0266697218	0.029333391	0.000327734553	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1356	2691	0.00923077037	0.0165911101	0.000249418622	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2691	2688	0.00110928238	0.00248869263	3.32190817e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2688	1351	5.61806007e-5	0.00019190717	3.49311728e-6	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1351	7825	0.00647637149	0.0176927109	0.000251550944	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8821	1356	0.00023760325	0.000533066658	7.11537628e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7825	8821	0.000142470248	0.000360873009	5.98331906e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1351	2713	0.00946396925	0.0271438092	0.000349431474	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2715	2683	0.00623934373	0.0177052818	0.000232871689	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2713	2715	0.0013848326	0.0038358861	5.30099803e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2683	1352	0.00108015994	0.00273601387	4.53634491e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2683	1801	0.00411244068	0.0143893338	0.000249480762	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1801	2701	0.000180354757	0.000925777836	1.46635069e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2701	1359	0.00922868123	0.0264689724	0.000340744034	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2684	1368	0.00594963262	0.0125045222	0.00019070313	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2685	2686	0.0137368043	0.0318916348	0.000397020689	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2686	1367	0.00049076488	0.00093984997	1.23765737e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2686	2687	0.00092159991	0.000905322609	1.27921522e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7826	8474	0.00115250947	0.00799075687	0.00225908777	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8474	7736	0.000402303938	0.00122163384	0.000129017806	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7736	8798	6.17182091e-5	0.000314039607	5.49039379e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2688	2689	0.00983654718	0.0282124118	0.000363188022	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2686	2690	0.0252407484	0.0494673552	0.000620691142	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2690	1361	0.000113953506	0.00023417938	3.73799192e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2690	2705	0.000828445439	0.00218997754	3.32874537e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2705	2691	0.0217643189	0.0500017993	0.000635757154	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1351	1352	0.0116990667	0.0335543706	0.000431957305	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1366	2692	0.000522070702	0.00055623416	6.6388369e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2692	1963	0.0145357366	0.0287794287	0.000353611766	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1963	2710	0.000877034139	0.00242932105	3.35719711e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2710	2709	0.00866547355	0.0199081338	0.000253124181	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2709	1365	0.00618486971	0.0129989275	0.000198243183	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1353	2693	0.000405043635	0.000431549032	5.15067905e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2693	2692	0.0217813566	0.0426874953	0.000535620051	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2693	2727	0.0403463378	0.0936706377	0.00116613552	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2727	2694	0.00200936123	0.00412932442	6.59126443e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2702	2695	8.571049e-6	8.02481768e-5	1.60494324e-6	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2695	1800	0.000223517581	0.000409390097	5.91625692e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2694	2702	0.00446900341	0.0102671195	0.000130542328	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1357	2694	0.0162280668	0.04605032	0.000605687858	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1358	2697	0.000281498022	0.000384051016	5.74605694e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2697	2696	0.01124516	0.0322525033	0.000415197801	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2696	2695	1.791209e-5	0.000176885177	3.17282538e-6	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2696	2726	0.000125712728	0.00124143629	2.22678957e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2726	7875	4.30462773e-5	0.00042508989	7.62492381e-6	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2697	1364	0.0223100928	0.0609491953	0.000866571353	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1364	1365	0.0118659576	0.0340330371	0.000438119391	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1357	2698	0.0117626262	0.0337366681	0.000434304102	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2699	1803	0.000184216923	0.000486973432	7.40195049e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2698	2699	0.000591190291	0.00288619958	5.06290694e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1363	1802	0.00302391386	0.0207566244	0.000316736723	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2698	1802	0.00269528823	0.0141977775	0.000213293493	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2699	2700	0.00146420679	0.0052305976	8.69289984e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2700	1352	0.00298046083	0.010180952	0.000185314989	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2700	2701	0.00463913838	0.0122634668	0.000186403641	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2702	2703	0.00245289544	0.0251989528	0.000416994776	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2703	2700	0.000607010088	0.00401142062	6.61345298e-5	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2703	1803	0.00363302817	0.0103093783	0.000135595742	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1363	7945	0.00401459162	0.0275568172	0.000420505117	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7945	2704	0.00232632313	0.0216572073	0.000350980406	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2722	7930	0.000775872643	0.00214911102	2.96996122e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2704	2722	0.00447137654	0.0102725716	0.000130611648	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1804	2718	0.000179467303	0.00159992072	3.53642595e-5	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2718	2704	0.000978210119	0.00812339893	0.000166246951	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2705	7717	0.0112160208	0.0321689282	0.000414121902	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7717	2706	0.00134353061	0.00355159408	5.39838992e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2706	8797	0.000668986766	0.00137479673	2.19446268e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7735	2706	0.0002371217	0.000434307114	6.27634252e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7718	8822	0.00113986663	0.00790309905	0.00223430558	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8473	2707	0.0191855899	0.0544429845	0.000716076209	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2707	7999	0.00127278955	0.00352553492	4.87210858e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2707	2708	0.0487191695	0.139738794	0.00179900493	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2723	1350	0.00039182805	0.000400092784	5.21648643e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2708	2723	0.131940214	0.374533811	0.00492819987	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2708	1360	0.0286863686	0.0794604684	0.00109812478	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2681	2709	0.015832865	0.0242541533	0.000285096244	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2710	2711	0.0267428927	0.0294138705	0.000328633732	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2712	2716	0.000370050223	0.000937326492	1.5540989e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2716	2713	0.00651754712	0.0178051982	0.000253150267	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2714	1365	0.0161228945	0.0246984471	0.000290318723	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1359	2717	0.00840435925	0.0241047105	0.000310307981	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2717	2715	0.00580007174	0.00410847138	5.4371214e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2716	2717	0.00650682658	0.0168635401	0.000266908677	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2244	2720	0.000376359426	0.000558061939	7.01962848e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2720	2719	0.00536014006	0.00571089961	6.81614601e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2719	2718	0.00116611097	0.00323004297	4.46375381e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2719	2721	0.00178334837	0.0038216078	5.60123411e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2721	2720	0.00513272394	0.00922539849	0.000138687818	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2721	2722	0.018924864	0.0434783097	0.000552812099	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2723	2724	0.00610062756	0.0173116487	0.000227694353	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2724	1964	0.0706303625	0.202596083	0.00260839916	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2724	7504	0.0059914537	0.0170018474	0.000223619633	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7504	2725	0.0765560344	0.219597071	0.00282734479	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2725	1964	0.000239325296	0.000438343174	6.33466922e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1964	1360	0.0611800873	0.17548459	0.00225927358	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2725	2729	0.0402264275	0.101895754	0.00168950935	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2729	1360	0.0419695417	0.063654545	0.000763743859	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2726	2727	0.0031507656	0.00894086994	0.000117596209	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2728	7946	0.000106740615	0.000247770782	3.64020318e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1355	8547	0.0061226323	0.0140661813	0.000178845928	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2729	2730	0.00020170743	0.000533209208	8.10472994e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7874	8788	0.00374277614	0.0257862758	0.0455317419	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2731	2732	0.000900061044	0.00558530416	0.000652443129	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2235	8223	1.45422073e-5	0.000172825957	0.00034528773	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2235	8223	2.31258676e-5	0.000152261491	0.000294598634	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2235	780	0.00115478199	0.013948103	0.0610434675	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1831	988	0.006589421	0.0741441878	0.136001051	491.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	988	2733	0.00635475604	0.0429007071	0.0790545199	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	988	8663	0.0103807669	0.0891637928	0.170288254	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	988	2733	0.00634763831	0.0428525999	0.0789657232	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2235	1831	0.00341751823	0.0349101705	0.110953031	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2734	2331	0.164068914	0.180474952	0.00201648114	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2735	1296	0.156868717	0.310662134	0.00381802557	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1293	8458	0.02285184	0.0593298481	0.00694507406	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8458	8564	0.0114066921	0.0295630656	0.00431311521	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8564	2736	0.0126869146	0.0516288413	0.0060664778	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8457	1296	0.00214884668	0.00377898869	5.94424018e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1293	8620	0.0300254035	0.0817566177	0.00868761144	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8620	2737	0.00898148883	0.0454350727	0.00610012051	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2737	2738	0.00136493898	0.0094636177	0.0026754889	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2737	8582	6.4119541e-5	0.000256592664	4.17991615e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2739	2741	0.353542182	0.279887046	0.00295002333	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2741	2740	0.0474133508	0.0660791058	0.000945939469	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7995	3658	0.000198356182	0.000281579537	3.87849766e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3658	2755	0.0247050499	0.0444043637	0.000667546122	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2755	2739	0.0681686586	0.0683693186	0.000925452741	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2739	8581	0.000273296785	0.000480623126	7.56006279e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1583	2746	0.000364990367	0.000924510022	1.53284904e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2753	2741	0.0743412853	0.147196829	0.00180869803	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2746	2745	0.00114322628	0.0030220939	4.59355453e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2745	2753	0.0719410143	0.106677109	0.00134188034	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	735	2742	0.000624914466	0.000613877223	8.67404699e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2742	1752	0.00242339316	0.00330626352	4.94673316e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2742	2749	0.00251563611	0.00373015986	4.69201271e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2749	2743	0.102413034	0.109119637	0.00130239771	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2744	740	0.000388423454	0.000683086319	1.07447503e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2743	2744	0.0664890563	0.121785604	0.00176004712	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	736	2743	0.0147861806	0.0112024638	0.000129155293	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2744	2748	0.00103175981	0.00188974958	2.73095129e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2748	2745	0.00789721876	0.022650167	0.000291583099	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2746	739	0.00442515766	0.00628180075	8.65260026e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	737	2747	0.00228391016	0.00437385211	5.75978162e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2747	738	0.0628259915	0.0779885546	0.00142273601	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2747	2748	0.126177189	0.193309008	0.00227243295	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	738	2749	0.177266552	0.194995902	0.00217874139	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2738	2750	0.00399245703	0.0200590103	0.00251739587	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7996	2750	0.000479712293	0.00514704147	0.000646152762	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2750	2736	0.00290271447	0.00746169319	0.000891037084	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2751	2752	0.00470497704	0.00501286356	5.98301704e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2753	661	0.00038509343	0.000525387432	7.86069033e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7995	2754	0.0854425393	0.121297387	0.00167081596	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2754	1583	0.0128162198	0.036758524	0.000473205822	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2754	8581	7.4891672e-5	0.000189698434	3.14522347e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2331	2751	0.00390369675	0.00532585932	7.96839267e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2751	2735	0.0200488864	0.0396950373	0.00048773237	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2735	1295	0.000489657101	0.000375594249	4.2208087e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2755	2358	0.00229132387	0.00491016874	7.19671062e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	623	2787	0.00103491452	0.00266033953	0.000317683671	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2787	2756	0.0445925365	0.114663612	0.0136973548	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8206	2757	0.0165474128	0.0487873117	0.00547350096	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2758	8064	0.0006139588	0.00409445653	0.00771676973	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8064	2759	0.00061281669	0.00408683978	0.00770241432	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2760	8066	0.00735593646	0.0194405038	0.00219442185	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1723	8065	0.0519107167	0.119264286	0.00151645727	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1307	8065	0.243345116	0.369217874	0.00443122138	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1305	8066	0.0118349775	0.1048865	0.0134700226	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8002	2762	5.50068292e-6	6.28976393e-5	8.49508726e-6	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2762	8066	0.00675152377	0.057907268	0.00794762162	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2761	8065	0.00638170536	0.0125069263	0.0001569296	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1724	8065	0.0115505784	0.0226369536	0.000284035524	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8277	2762	0.0205406078	0.0848186641	0.00967947226	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1306	8001	0.134186073	0.101668953	0.00117215474	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1305	2765	0.0165767912	0.0674611651	0.00792722458	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2765	1315	9.10411475e-5	0.000240604497	2.71588987e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1307	2763	0.0545130017	0.0979830345	0.00147304629	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2763	2766	0.0310144765	0.0847295884	0.00120469281	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1300	2763	0.0146833927	0.0337338162	0.000428913243	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1305	7645	0.014526455	0.0591157883	0.00694636937	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7645	8277	0.00280399859	0.029295893	0.00388208172	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7645	1725	0.0169472893	0.0461418003	0.00490257419	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8276	2772	0.00275314541	0.00199022267	2.52663052e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2772	2764	0.0469226349	0.107803517	0.00137072254	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2767	8076	0.00165122858	0.00443295697	0.000484494184	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1725	2767	0.0332594685	0.0893044949	0.00976234313	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2765	7651	0.00283578088	0.0356733402	0.00532953341	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7650	2766	0.0423659323	0.115742982	0.00164567712	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2767	7651	0.000259464803	0.00289489543	0.000929283294	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8105	7651	0.0181111518	0.114742833	0.0150242838	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7650	1311	0.0871315228	0.20019674	0.0025457043	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1312	2768	0.0168795499	0.0649393544	0.000927982168	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1299	2769	0.0175197163	0.0343353975	0.000430821639	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1316	2786	0.000102387162	0.000226609049	3.11042165e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2786	1310	0.0161484219	0.0305198269	0.000413217033	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2308	2790	0.00341935661	0.00476541894	6.82175067e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2790	1312	0.00859898903	0.0222857468	0.000352729241	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1302	2770	0.184223978	0.269723191	0.00348656752	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1302	8276	0.0148312282	0.034432485	0.000428652069	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2771	2772	0.0999340579	0.27306299	0.00388328109	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2773	98	0.0308321558	0.0492139649	0.00094889855	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	98	2774	0.0172621206	0.0362804502	0.000553305542	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1314	2774	0.0783809059	0.148145553	0.00200590287	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2774	1303	0.000343827478	0.000269506422	2.89634293e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1314	2775	0.111531633	0.218608196	0.00274330665	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1304	2775	0.0505864141	0.0740480628	0.000957036399	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2775	2776	0.145809694	0.262132854	0.00394151845	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1317	2777	0.000268906099	0.000282915185	3.46704961e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2777	1301	0.112210885	0.16426472	0.00212314589	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2777	1318	0.257556866	0.195172015	0.0022501348	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2778	1290	0.00424241333	0.00891640579	0.000135981691	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1289	2779	0.0526025926	0.0553436662	0.000678224298	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1289	1291	0.132985011	0.139923724	0.00171476857	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2780	8105	0.0112048133	0.083031105	0.0205245555	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8771	7049	0.0512583925	0.0558312244	0.000636389779	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7049	1291	0.166407543	0.117885313	0.00156006218	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	620	2781	0.000473108806	0.000342005854	4.34183796e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2781	626	0.266185751	0.238605721	0.00408682535	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2781	2783	0.103794947	0.113058463	0.00128870751	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2783	627	0.000332326305	0.000260491319	2.79945905e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2782	2784	0.00245413077	0.00441097743	6.63113595e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2784	2783	0.424096706	0.462271751	0.00527057019	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1570	7482	0.000577196651	0.000589371321	7.68433629e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7482	2782	0.00162523116	0.00159652633	2.25588178e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2782	625	0.000220646587	0.000472832283	6.93018312e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8205	2784	0.19907749	0.376401034	0.00509818194	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1724	2785	0.00108232404	0.00108548713	1.46931651e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1308	2786	0.0772542136	0.113086824	0.0014616178	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2787	2757	0.0319217789	0.0820704194	0.00980218588	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2757	8265	6.46558409e-5	0.000194603029	2.93598234e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2788	8065	0.0090791037	0.0137699814	0.000165214475	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2789	1724	0.0131356934	0.0276077348	0.000421039022	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1309	2764	0.000370648738	0.000542543806	7.01203804e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2764	7644	0.0192464008	0.0281723385	0.000364110429	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1301	2770	0.00163329318	0.00227625447	3.25848367e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2771	2773	0.0950901758	0.179732654	0.00243366419	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2770	2771	0.0572979885	0.112296824	0.0014090804	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1313	2773	0.00125346064	0.00236898067	3.20742536e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1298	8075	0.00623545475	0.00625367891	8.46498662e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1310	2768	0.000105203431	0.000189089324	2.84262834e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2769	1311	0.00727352039	0.0206399534	0.000271470541	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2768	2769	0.0396478095	0.058035817	0.000750082119	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8104	2778	0.000715193639	0.00195382612	2.77790281e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2778	2790	0.00566219345	0.0217835008	0.000311281847	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2791	2780	0.00210362699	0.00629945325	0.000684325686	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2780	8772	4.81611807e-5	0.000127280872	1.43671808e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8771	2792	0.00649445525	0.0168314776	0.000266401206	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	767	3735	0.0512372302	0.146961955	0.0018920079	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4350	768	0.0397821536	0.110197167	0.00152292665	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3735	4350	0.0268591681	0.0743990214	0.00102817426	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7858	767	0.0646680921	0.185490946	0.00238812577	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	768	2793	0.00577142691	0.00875333273	0.000105023883	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	768	2794	0.00475752552	0.012329926	0.00019515254	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1297	2795	0.492972545	0.390401053	0.00411479489	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2796	2797	0.0825189182	0.236705747	0.00304769194	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2797	594	0.00105245581	0.00077432027	9.47988113e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2797	2798	0.101590948	0.291434203	0.00375266616	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2798	1335	0.00144030011	0.00153455103	1.83153692e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2798	1337	0.0860634435	0.246876152	0.00317868668	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1337	2799	0.0453961443	0.120008726	0.00182421169	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2799	1346	0.100743335	0.199482568	0.00245127838	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2799	1341	0.0453162691	0.114789628	0.00190331936	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1341	1339	0.0334870235	0.130278598	0.00182057078	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1339	2801	7.30729492e-5	0.000274117243	4.1243974e-6	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2801	2800	0.0234161828	0.0664483837	0.000873984323	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2801	2802	0.0181287804	0.0469840703	0.000743648246	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3663	8014	0.00213223026	0.0109449409	0.000173358321	192.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2802	2800	0.00621758494	0.0169857343	0.000241499293	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2800	3663	0.0160429372	0.0593183105	0.000919384541	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1340	2802	0.0556149771	0.0789507774	0.00108748955	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2803	3660	0.000210523156	0.00108063505	1.71163091e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3660	8162	0.13026748	0.127976746	0.0018083358	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	658	3668	0.000620548001	0.000661155654	7.89110929e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3668	2804	0.234788727	0.374999355	0.00723395334	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7928	8269	0.000201585959	0.00638896263	0.662258405	8434.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2805	2806	2.85934825e-5	0.000218438672	0.000811824977	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2805	2806	2.85862613e-5	0.00022764001	0.000777971663	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	282	3308	0.000990413829	0.0165673417	0.00452953304	1950.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3308	2864	2.79263534e-5	0.000366916284	0.000163783038	1950.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2864	7929	0.000125491527	0.00184947164	0.000435508356	1134.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1679	4610	5.72018974e-5	0.000376619233	0.000728690605	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4610	3548	0.00550557642	0.034885395	0.0731004581	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3548	3547	2.01637475e-5	0.000136791541	0.000249039763	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3547	7927	0.00497612668	0.03490375	0.059451828	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7929	4258	0.00775506765	0.024117613	0.00242708627	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4611	7933	1.91078933e-5	4.91185258e-5	5.86547336e-6	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4260	4611	0.00289577751	0.0159625505	0.00179924882	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4258	4257	0.00314249586	0.00881499248	0.00109418961	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4257	4260	0.000262045121	0.00199290796	0.000302000125	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1926	7932	2.10097592e-6	2.68308567e-5	0.000104815636	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7932	7927	0.000718565719	0.00916230069	0.031193644	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8159	4593	0.00190515101	0.0144893787	0.00219575077	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4615	7716	0.000163113336	0.000634552724	8.1732207e-5	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4593	7757	0.000979080903	0.00786561109	0.00106619573	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4283	4276	0.00112232028	0.0044912957	0.000731638163	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7757	2877	0.000129932373	0.00124169702	0.000197353217	586.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4276	4615	0.000880876291	0.00589891739	0.00178854128	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2877	2876	0.000122232346	0.00106770055	0.000203944096	586.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2876	4283	0.000169631677	0.000738301717	0.00010143558	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2807	4285	0.0096034122	0.0231426701	0.00315108814	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4285	2875	0.0066539385	0.0172742617	0.00202193059	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2875	2808	0.00140219525	0.0150450407	0.00188878627	586.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8574	4099	0.00173007907	0.00854684125	0.00120377614	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4116	2809	0.0313346083	0.0841345161	0.00919698101	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4099	4116	2.88106561e-5	0.000109510043	1.47832006e-5	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8574	8460	0.00583341026	0.0267624234	0.00330643126	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8573	2810	0.00455530235	0.031950157	0.0544164325	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2810	2811	0.00236360987	0.0160360875	0.0291983271	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2810	136	5.3953392e-6	3.41719929e-5	7.15606705e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2812	2813	0.00932565025	0.0260054896	0.00263230627	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2813	2814	0.00779292678	0.0217312556	0.00219965289	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2813	2814	0.00779458814	0.0202355478	0.00236855233	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2814	2944	0.0199051419	0.0526086489	0.00593876645	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4085	8460	0.010929057	0.0288839443	0.0032604246	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2944	4085	0.0186664569	0.0479863068	0.005730624	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2815	7804	0.00761973387	0.0224653566	0.00252038893	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7804	8395	0.000191063363	0.000563290806	6.3192308e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7804	8395	0.000384160129	0.00103133187	0.000112718005	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	572	2816	3.10661542e-5	0.000235428711	0.0004330251	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2816	8394	5.84266338e-5	0.000370051731	0.000774937298	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2816	7803	5.14463698e-5	0.000338724641	0.000655371364	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8574	2817	0.0449120934	0.122312168	0.0129997226	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8574	4118	0.00527316488	0.0337493202	0.00547603726	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4120	8302	0.00933123278	0.0242249307	0.00283551921	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4118	4120	0.000295738791	0.00506694823	0.000702223984	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2818	2882	0.00918339798	0.0242702877	0.0027396171	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3396	3395	4.93691646e-6	2.2410914e-5	3.75092212e-6	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3395	2883	0.008221114	0.0229260046	0.00232067375	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2883	2819	0.00391646504	0.0275736928	0.00756111998	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2882	3396	2.06193923e-5	4.7862596e-5	7.03188538e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1213	2820	0.00314541748	0.00815188877	0.0011892915	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2820	4246	0.00443972818	0.0272798102	0.00481022864	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4246	8122	0.00248378468	0.0199539709	0.00270480524	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2820	4218	1.06222096e-5	7.29124502e-5	1.02555345e-5	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4218	2821	0.00302904941	0.00703116629	0.00103300778	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	318	4665	0.00160952221	0.0122407952	0.0018549478	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4665	8302	0.0161247452	0.12496168	0.0211231811	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2822	8461	0.00555994189	0.0352301805	0.0738238578	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8420	4555	0.000268817195	0.00664397275	0.551949307	3339.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4555	8269	0.000462696644	0.0114496996	0.952911253	3339.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8269	8420	0.000726903783	0.0173261885	1.57045185	3339.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2823	8461	0.000575318204	0.0106128534	0.0381289539	2166.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2823	2824	2.35232809e-5	0.000318381991	0.000655531397	1158.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2823	2824	2.35142384e-5	0.000308283864	0.000677222944	1158.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8268	2824	0.00069186937	0.0127644088	0.045867159	2166.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8462	2825	0.022827412	0.0636605685	0.00644430113	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2826	610	7.54712364e-5	0.000478005677	0.00100100719	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2827	2826	2.65706385e-5	0.000180256106	0.000328170425	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2828	2826	2.66548217e-5	0.000180827208	0.000329210161	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2829	4077	0.00639961078	0.0439299242	0.00617939731	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4077	2830	0.0061531247	0.0303979596	0.00428151219	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8462	2829	0.00607034327	0.0307075253	0.00412264638	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2831	2829	9.92870312e-5	0.000257756921	3.01698858e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2832	2829	6.65197586e-5	0.00026619782	4.33638497e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2833	4324	0.0217867939	0.0922233982	0.010009558	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4324	4323	0.000653368547	0.0041381854	0.000541619502	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4323	4061	0.0194346851	0.0778186461	0.00945597932	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4061	570	8.75508988e-5	0.000285550624	3.65580552e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8420	7971	0.000488061052	0.0121902447	0.904851188	2811.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8420	8489	0.000431766652	0.0112799745	1.20289137	4112.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8420	7486	0.000423185254	0.0104490954	1.24799814	4112.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7487	8489	9.21675925e-6	0.000219308775	0.0178382366	2811.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7486	7487	1.66035525e-6	3.74128515e-5	0.0037379092	3339.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2834	8788	3.51037557e-5	0.000342364958	0.00119206101	1462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1951	2835	0.000203783225	0.00352046007	0.0144308078	3249.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	59	8443	0.00519624091	0.0358067333	0.0632422216	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	89	8869	0.0109244624	0.0253624232	0.000315737859	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8869	7921	0.147796811	0.343226624	0.00427420865	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8623	2837	0.00221058594	0.0184218401	0.0574758518	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8788	7613	6.89240873e-5	0.000539948882	0.00092836935	766.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7613	8266	0.00253303509	0.0174545369	0.0308275303	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	18	2838	1.00034778e-5	6.58632342e-5	0.000127433527	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	18	2838	9.66191317e-6	6.36143614e-5	0.000123082362	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2838	2839	8.30064009e-5	0.000729954392	0.00152260624	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2840	8488	0.000353632303	0.00493547148	0.0161146783	1742.0000000000002	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2841	2840	1.29920914e-5	0.000156903337	0.000686537471	1742.0000000000002	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8335	2841	0.000778496464	0.010296221	0.037513421	1742.0000000000002	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8675	2842	0.000578781906	0.00640049595	0.000925684042	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2843	2844	0.0167144535	0.107687706	0.0136183602	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2843	2845	9.0075528e-5	0.000271111942	4.09027485e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2846	3037	0.0114046884	0.0995309552	0.0131860057	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3037	4314	0.0183319213	0.0471262196	0.00562789825	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4314	3798	0.0112068857	0.0321433841	0.00381425506	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3798	1890	0.0122746972	0.0308559279	0.00385505751	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2847	2846	0.0042625892	0.010272033	0.00139861398	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2847	1168	5.55831392e-5	0.000129021908	1.89556636e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2846	2848	3.82532746e-5	8.87951011e-5	1.30456144e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2849	7970	0.00146593664	0.0146097144	0.0487830845	1462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2849	8461	0.00242734176	0.0222794895	0.0881058296	1462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2849	7937	0.00853231663	0.0582525724	0.105043932	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2850	7836	0.00722077437	0.0774406763	0.0119494165	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2851	2850	0.0160063774	0.0446364706	0.00451829368	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2852	2842	0.00652005809	0.0350477268	0.00415833384	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2842	2850	0.00323184774	0.0221849364	0.00312064552	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2853	4315	0.00177375596	0.00427440615	0.000581990778	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4315	7728	0.00631811084	0.0166976695	0.00188480908	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2854	2855	0.041622637	0.110029401	0.0124237136	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8754	4310	0.000254521092	0.00513052359	0.343955071	2354.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4310	8489	0.000347853393	0.00828475431	0.67481049	2811.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2856	8504	0.00116434689	0.0227779101	1.65735239	2354.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2857	2856	3.9213927e-6	5.6205109e-5	0.00388186019	1893.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8489	2857	0.000490414482	0.00989351347	0.664067138	2354.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2858	8741	0.00531268296	0.0474577034	0.0837143309	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2859	2858	1.83148036e-6	1.20585283e-5	2.33310859e-5	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2860	2858	3.29757646e-5	0.000217113546	0.000420075717	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2861	2859	2.66231976e-6	1.75288028e-5	3.39150844e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2861	2859	2.66231976e-6	1.80612667e-5	3.28819568e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2861	2860	3.52617978e-5	0.000223334601	0.000467692189	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8673	2860	0.000831992096	0.00561355509	0.010335785	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7850	2861	0.000360859757	0.00471567057	0.0152668375	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8843	2862	0.0275587467	0.107324003	0.0138432986	636.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2863	1179	9.69531806e-5	0.000270359965	2.73657257e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2864	7929	8.5862516e-5	0.00152419872	0.000369514082	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1684	4247	0.0124876384	0.107125645	0.0147067793	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	282	4602	0.00240136691	0.0350811624	0.0104993293	614.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4602	4588	0.000261026741	0.0037532683	0.001159851	614.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4588	1937	1.11116675e-5	0.000162318456	4.85753142e-5	614.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2865	7744	0.000970770905	0.0104047787	0.00160402996	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	318	8841	0.00510548049	0.0166521522	0.00213198818	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4325	2866	0.00470787875	0.0331476987	0.00909042872	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8841	4325	0.00585200561	0.0190871907	0.00244377361	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	268	2866	8.74063773e-5	0.000230998488	2.60745938e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2866	2867	0.00167361971	0.0121073006	0.00314100825	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2867	2868	0.000454809187	0.00272962154	0.000398603726	438.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2867	2869	0.0110345495	0.0291627563	0.0032918983	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2869	2870	0.00200836449	0.0100904801	0.00126635045	370.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2868	2869	0.00988909919	0.0254211785	0.00303571472	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2871	4254	0.00123057127	0.00309331909	0.000386460877	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4254	2868	0.00341439816	0.00877702724	0.00104810812	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2868	2872	0.000509096364	0.00305543666	0.000446182281	438.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	266	2871	1.93217333e-5	0.000134602487	2.44026276e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2871	2872	0.00114303174	0.0028732686	0.000358969065	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	266	2871	0.000151452413	0.000389321793	4.649074e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2872	4579	0.00239433392	0.0192358282	0.00260755402	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4579	7929	0.0077972067	0.0212290466	0.00225557204	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8244	2873	0.00121449028	0.00819440995	0.0150879483	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2874	2875	0.00765339129	0.0899105293	0.0115017867	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7716	4275	0.00190799117	0.0149603333	0.00329727652	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4275	2876	0.000921196056	0.00705065447	0.00250729774	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2877	4281	0.00935564512	0.0251657384	0.00340348129	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4281	2878	0.00177936542	0.00699337002	0.000882235333	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2879	8355	0.00158176922	0.0106726713	0.019651461	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7723	7927	4.3351223e-5	0.000292493283	0.000538536616	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7723	7927	3.91907039e-5	0.000248218791	0.000519803028	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8355	7723	0.00177825711	0.0158470272	0.0278558736	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8356	4273	4.19832283e-5	0.000546380674	7.6142737e-5	694.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4612	2880	0.00197949299	0.00660341119	0.000807621485	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4273	4612	0.00032183312	0.000968662779	0.000146142493	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2881	8618	0.000351641728	0.00109352943	0.000110041815	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2882	8618	0.000804870488	0.00230846215	0.000273923139	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8618	7881	0.00956716998	0.0804703685	0.0114968648	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2883	1182	0.00696239941	0.0278750568	0.00338666196	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1182	4211	0.00677847646	0.022108514	0.00283051779	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4211	1174	0.000963946043	0.00321562587	0.000393281021	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2819	8843	0.000457113375	0.00347644249	0.000526811042	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8843	2863	0.00292627108	0.0144564726	0.0020361688	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2863	7637	0.00594278093	0.0309576104	0.0039159195	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8335	8778	0.000546254047	0.00672039835	0.0125170673	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2885	8779	0.0059874197	0.0330069152	0.00372077879	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1242	8779	0.0147463168	0.0458596246	0.00461507871	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8779	3148	0.0033145467	0.00769387768	0.00113037264	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2887	2888	0.00186301379	0.00724763619	0.000933522277	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2890	8648	0.000170282249	0.000509921309	5.53939996e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2890	8648	0.000146192447	0.000431002884	4.83516975e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2890	8648	4.43439048e-5	0.000308916382	5.60046972e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2889	3151	0.00290901906	0.00842566728	0.000980045025	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3153	8779	0.0108557248	0.0286916551	0.00323892225	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3151	3153	1.00574569e-5	7.9237925e-5	1.11767387e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1190	3149	0.00371377979	0.00981483639	0.00110787955	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4474	8393	0.00415294407	0.0104393888	0.00130423873	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7777	4474	0.000658153359	0.00188766074	0.000223990712	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3149	7777	0.00145470646	0.00529216318	0.000781301464	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8592	4477	0.00111968415	0.00259905819	0.000381848975	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4477	2891	0.000349018235	0.000936988513	0.000102406876	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2151	4476	0.000305656379	0.000709502384	0.000104238799	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4476	2891	0.00103927501	0.00452332297	0.000621461602	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8591	4523	0.0137431671	0.0225276447	0.000333009269	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4523	8320	0.00949682963	0.0218181813	0.000277410855	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8182	3043	0.000190522527	0.00144896339	0.000219572108	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3043	3042	0.000345834758	0.00250177611	0.000649014775	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2892	2893	0.000175339912	0.000450726717	5.38233898e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2894	2893	0.00700057156	0.0280278901	0.0034052312	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2893	4561	0.0118184698	0.0312346309	0.00352578323	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4561	8395	0.0136971939	0.0428145256	0.00598066788	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8766	8436	0.0380620289	0.13853815	0.0204665916	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2895	2896	0.0823598406	0.0809077402	0.00114322951	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2897	2898	3.22030878e-5	0.000203961913	0.000427123217	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2897	2899	2.27141574e-5	0.000154093609	0.000280539538	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2897	2900	2.25085509e-5	0.000152698767	0.00027800012	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2901	2897	0.0067409074	0.0472963321	0.0805947452	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2902	2903	2.98606971e-6	2.02575973e-5	3.68805493e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	572	2902	0.00252223268	0.0159763058	0.0334608939	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2903	2904	1.47823488e-5	0.000100283951	0.000182574822	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2903	2901	5.51011423e-6	3.73808002e-5	6.80546871e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2901	2905	1.10820187e-5	7.01892229e-5	0.000146985512	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	570	2906	0.010844077	0.080356464	0.0198628776	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2907	2908	0.00731017341	0.0361144023	0.00508673179	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7929	4251	0.0199841819	0.0536535487	0.00586440961	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4265	3238	0.000590826468	0.00192700392	0.000246707731	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4263	2909	0.000788930461	0.00926665833	0.00118514339	634.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4251	4265	0.00703755167	0.0366618148	0.00463768193	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3238	4263	0.000535882768	0.00373316805	0.000676802772	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2910	2911	0.000658193471	0.00534217495	0.000820163632	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2871	4581	0.00180467426	0.0110949878	0.00154301605	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4581	4252	0.00931314832	0.0259706259	0.00262877721	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4582	8389	0.0064100828	0.0169407384	0.00191224675	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4252	4582	0.000364454214	0.00151725769	0.000228156512	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8389	8446	0.00639033437	0.0248603909	0.00320215026	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2912	3235	0.00145268008	0.0139482729	0.00313297139	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3235	2913	0.000860308083	0.00658462731	0.00234157155	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	248	2914	0.000776642464	0.00441472907	0.000616268358	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2912	4264	0.00163235244	0.0127224848	0.00183445116	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4268	2914	0.000560479371	0.00351081485	0.00121912183	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4264	4262	4.33120453e-5	0.000413910929	6.57862851e-5	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4262	4268	0.00189701366	0.0148742586	0.00327830507	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2915	2912	0.00220399609	0.0185352733	0.00264757453	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2914	2916	0.000523385698	0.005609667	0.000864799505	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2917	8606	0.00606442029	0.0275297781	0.00460780951	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8606	2918	0.00640526095	0.0178615764	0.00180795484	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2919	2917	0.00352648131	0.0378382713	0.00475037471	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2917	613	0.010226214	0.0513813206	0.00644877115	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1645	4538	0.00170835226	0.0084395073	0.00118865866	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4062	2920	0.00167986463	0.0116471375	0.00329280917	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4538	4071	0.00643924438	0.0442020132	0.00621767584	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4071	4062	0.0131836812	0.131377094	0.023543927	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1449	2921	0.00110154145	0.00283161	0.000338135894	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7851	2922	0.0912723509	0.220233205	0.0300302473	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7850	4628	0.00363466305	0.0245279151	0.0451729507	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4628	2923	0.00251563858	0.0165645487	0.0320536153	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2924	2837	0.00162512296	0.0109652137	0.0201901738	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2925	2924	0.000224316953	0.0014959501	0.00281937897	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2926	2924	0.00346419975	0.0228123257	0.0441486969	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8028	2925	1.81411542e-5	0.00011944197	0.000231098755	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2926	2927	6.26435311e-5	0.000412447138	0.00079801118	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2926	2927	6.26426889e-5	0.000424970131	0.000773691613	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7850	2927	0.000883685687	0.0059950202	0.0109145818	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7851	8675	0.0259774797	0.0674464494	0.00789540702	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8489	1819	0.000336764937	0.00840317292	0.622842283	2811.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2928	2165	0.000530773911	0.00568885427	0.000877007231	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2929	1624	0.00507941484	0.0144137672	0.00018957943	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2930	1538	0.00722154248	0.0141528486	0.000177581692	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1538	2931	0.00159850091	0.00306124405	4.03125124e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1538	2931	0.00154152926	0.00295213925	3.88757472e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2930	3493	0.00086015872	0.00117352452	1.75579245e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3493	1538	0.0145910185	0.0105477157	0.000133905509	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2931	2932	0.00696711083	0.010198238	0.000131805854	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8490	7958	0.000278969283	0.00283147704	4.80107253e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2929	2930	9.2807695e-5	0.00016998462	2.45651445e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7958	2930	0.008184611	0.0154685339	0.000209432692	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7958	2929	0.00802316827	0.0151634142	0.000205301588	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2933	3885	0.00602377888	0.030793592	0.00404775964	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3885	3883	0.00254319554	0.00653751493	0.000780676192	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3883	7895	0.00990123378	0.0254523729	0.00303943998	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2934	1150	0.000522322549	0.00397237223	0.000601963027	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7838	2937	4.95977561e-5	0.000227529707	2.81083242e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2937	7996	0.00219071633	0.0199257349	0.00242555631	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2935	7996	0.0258250138	0.0670505156	0.00784904724	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2936	2937	0.0197830896	0.0522860305	0.00590234233	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2936	2950	0.0167188074	0.0441864945	0.00498792148	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2950	2938	0.000896292425	0.00208051173	0.000305665034	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2940	2939	0.000118560368	0.000780605603	0.00151033204	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8151	2940	0.00376271097	0.0263885665	0.0449379902	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8503	2941	0.000975266399	0.00776738996	0.0265508756	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2941	2942	2.94044896e-5	0.000410362225	0.00133975745	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2941	8741	0.00813523351	0.0560905298	0.0991482851	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8523	8703	0.00184839604	0.0232078129	1.60498877	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2943	141	0.0282717721	0.0833625917	0.00935364582	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	141	2944	0.00027444838	0.00432448792	0.000711176058	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2945	4086	4.71847146e-5	0.000170853029	1.76780329e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4086	2946	0.0148013824	0.0436389966	0.00489584563	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8574	2947	0.025149099	0.070136394	0.00709998539	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2948	4094	5.46217506e-5	0.000184033283	2.20564036e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4094	4089	0.00055871297	0.0043545697	0.000627880862	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4089	2949	0.000179425503	0.00139842921	0.000201637926	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2949	1968	6.94522563e-5	0.000238244984	2.75245467e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2949	4090	0.000361905965	0.00252117404	0.000457073936	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4090	8460	0.00664083206	0.0425034525	0.00689663342	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8578	2950	0.021209852	0.0550661805	0.00644589181	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7833	2951	0.0245515511	0.0270036536	0.000301704937	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7833	2955	0.0110939347	0.0318187686	0.000409614148	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3746	2952	0.0046468702	0.00976646526	0.000148945726	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2955	3746	0.00897540315	0.0257425379	0.00033139236	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2952	2222	0.000237456876	0.000417594616	6.56864255e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2952	2953	0.00160407052	0.00123041138	1.38269716e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2222	2953	0.000517323834	0.000990712273	1.30463626e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2953	2954	0.00299654765	0.00425379509	5.85920951e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2955	1947	0.0115834832	0.033222861	0.000427689636	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	741	757	0.0110418697	0.031669439	0.000407691764	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	753	2956	0.00154236599	0.00228700468	2.87672787e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	753	2956	0.000720793545	0.00154461696	2.263906e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2956	2957	0.0114658208	0.0266192546	0.000331384264	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2957	2958	0.0160444665	0.0317665907	0.000390315093	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2957	2959	0.016081824	0.0318405555	0.000391223901	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2959	3254	0.0130296718	0.0257975475	0.00031697337	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3254	3253	0.0012047856	0.00333716889	4.61179636e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3253	741	0.00394280342	0.00772714131	9.6955628e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2960	3744	0.0286989118	0.0315652633	0.000352670757	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3744	761	0.0123172781	0.0285960208	0.000355993219	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2960	1761	0.000275068433	0.000696740369	1.15520414e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7667	2960	0.0154827774	0.0306544917	0.000376650701	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2961	7694	6.64389384e-5	0.000175585521	1.98197018e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7694	3486	0.0074225841	0.021499463	0.00250084935	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3486	8652	0.000248591572	0.000712989483	8.46036397e-5	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	750	3236	0.00641777928	0.0317054817	0.00446568736	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3236	2962	0.000890974541	0.00681934358	0.00242504012	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2962	7836	0.000991829443	0.00254958548	0.000304458003	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2963	2964	0.00961036155	0.049090703	0.00595519779	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2964	8868	0.00146472729	0.0145886871	0.00261243727	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	103	750	0.0052873553	0.0383894064	0.00639730888	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2964	743	0.000666540893	0.00743672523	0.00238724911	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8652	2965	0.000417093205	0.00122966939	0.000137949433	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8868	4318	0.000458271597	0.00350751328	0.00124730991	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4318	3756	0.00101952538	0.00256280734	0.00032018187	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3756	103	0.00167493749	0.0185225371	0.00267888667	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2935	8578	0.0146310328	0.0981696422	0.0114314909	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2967	8511	0.000434689019	0.00349219004	0.00757408348	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2114	2981	0.00581002812	0.0400401459	0.0707292179	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3217	4316	0.00013996385	0.000921526952	0.00178298982	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2981	2979	0.0002574364	0.00174645884	0.00317957005	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2979	2971	0.00018692921	0.00121331256	0.00241662567	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2975	3217	7.82519566e-5	0.000495617688	0.00103788909	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2971	2975	4.9611591e-5	0.000336566713	0.000612746206	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4316	1758	0.000255089824	0.00167952154	0.00324957682	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2250	4377	1.9157924e-5	0.000129968001	0.00023661697	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4377	2968	0.000638310126	0.00439685587	0.00776150287	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2968	7682	0.000109113995	0.000744175913	0.0013399119	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8013	2968	0.00515242736	0.0355045887	0.0627079817	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8045	2969	9.55539705e-5	0.00026645818	2.69707887e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3491	8015	0.0105297847	0.0327459911	0.00329530994	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2969	3491	0.0274135058	0.0724568824	0.0081798675	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2969	2970	0.000349413327	0.00233988147	0.000709440825	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2971	2972	0.000126975716	0.000861407721	0.00156826104	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2972	2973	6.46949645e-6	4.38892814e-5	7.99038891e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2972	2977	3.66739994e-5	0.00024146285	0.000467187248	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2977	2974	0.000298911009	0.00202782492	0.00369182158	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2975	2976	0.000201310119	0.00141154	0.00240305868	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2977	2978	0.0002008391	0.001355074	0.0024949546	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2979	2980	0.000174438393	0.00118969967	0.00214209211	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2981	3221	0.000389765094	0.00262977372	0.00484193568	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3221	1762	8.30511912e-5	0.000572076203	0.00100984306	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2982	2983	0.00335202725	0.00842609076	0.00105270744	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	600	2986	0.00551450506	0.0138620162	0.00173184664	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2986	2984	0.000469101767	0.00359040522	0.00127678725	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2985	2983	0.00346757887	0.00804910427	0.0011825622	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2983	2986	0.0133624168	0.143295107	0.0221080931	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2987	8671	0.00372317058	0.0256511475	0.0452930039	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2988	2989	0.000301570094	0.00204586431	0.00372466389	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8703	8504	0.0015125244	0.0220093006	1.50386294	1893.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8703	8504	0.00174318455	0.0220800703	1.49676705	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2990	8506	0.036666619	0.0969225122	0.0109430215	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2991	8633	0.0259775302	0.0778008876	0.00845298703	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2992	8633	0.0267527307	0.0728433899	0.00774021722	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2993	2994	0.00324519941	0.0085764605	0.000968093537	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2995	2992	4.77027252e-5	0.000122624064	1.46431142e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2994	2992	7.24481717e-5	0.00055098328	8.34945345e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2994	2995	0.000238045566	0.000598381213	7.47581684e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2996	4337	0.0045518699	0.0538408998	0.109003974	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4337	8542	0.00180773781	0.0161321804	0.0326703116	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2996	2997	2.93437452e-5	0.000269969294	0.000513673753	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2998	3588	0.0107347987	0.0316488699	0.00355059398	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3588	3586	0.00361723482	0.0112488403	0.0011319735	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3586	2999	0.000472905993	0.00468553139	0.000692009427	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1582	4637	0.000832339349	0.0041818268	0.000524811025	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4349	3031	0.0017502429	0.010504428	0.00153395485	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3031	8633	0.0284400663	0.0863735162	0.00912364884	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4637	4349	0.0200501556	0.0545908013	0.00580040134	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8754	8504	0.0010249767	0.0191217182	1.5235599	2354.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2345	4662	0.00292026837	0.00214852066	2.63040001e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4662	4636	0.0641310904	0.0491927175	0.000552811611	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4636	3002	0.0260723283	0.0184683309	0.000244408473	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3002	3000	0.000621406423	0.00044017218	5.825207e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3001	3002	0.0180807101	0.0133024823	0.000162860175	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3003	8743	0.000202593568	0.000597284027	6.70058094e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3004	3003	8.40862306e-5	0.000610491596	0.00010172772	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3005	3007	0.00661494579	0.0691618407	0.0112334124	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3007	3004	0.00490393115	0.0363371741	0.00898134356	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3006	3007	0.0247726285	0.064317648	0.00752906183	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3326	8743	0.00491456422	0.0123540473	0.00154346705	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8562	3326	0.000181741983	0.00189316497	0.000698857214	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3008	3009	0.0145843336	0.0378632901	0.00443198311	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3010	3008	0.00024447667	0.000628448858	7.50460242e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3011	3008	0.000243814908	0.000612883754	7.6570029e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8400	3251	0.00178635629	0.0123054022	0.0217232285	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3251	8503	0.000265722044	0.00174952463	0.0033850208	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2984	3012	0.00560443675	0.0130093169	0.00191131555	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3014	7681	0.0167130799	0.0466073889	0.00471781806	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3016	3672	0.00542951466	0.0277538013	0.00364783172	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4391	7681	0.00622437162	0.0307499532	0.00433109321	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3672	4391	0.00627882454	0.024426571	0.00314626988	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3017	3673	0.00203340662	0.0098680923	0.00108784099	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3673	8012	0.00501094664	0.0212080502	0.00230135235	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8012	3018	0.000332511813	0.000980307493	0.000109974975	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8012	3018	0.000341349506	0.00103653995	0.000109469879	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7969	8537	0.00013505021	0.000406478048	6.13254778e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3018	7969	0.00176219396	0.00799941653	0.00133886847	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7969	8015	0.00520088697	0.0253793468	0.0033800804	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8015	8845	0.000346461792	0.0026349138	0.000399287898	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3019	3020	0.00426815176	0.010971691	0.00131018527	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8377	3021	0.00181000546	0.00454985914	0.0005684325	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2983	3020	0.0113120938	0.0409616905	0.00423844955	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3020	3022	0.00623747768	0.0226919332	0.00335014065	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3021	1757	0.000386719486	0.00269403451	0.000488412536	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3021	3022	0.000393075549	0.00525712593	0.000693143139	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3022	1756	4.75849741e-5	0.000110456233	1.62280284e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3023	3492	0.0556131523	0.134080962	0.0182659654	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3492	3024	0.0246961449	0.0641190354	0.00750580707	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3024	3025	0.00705004727	0.0177220178	0.00221410227	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3025	7810	0.0537225379	0.129518619	0.0176437932	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3025	3026	0.012078403	0.0336821042	0.00340937838	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3025	3027	0.0108654562	0.0320340973	0.0035938138	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3028	8163	0.00522153822	0.0131255683	0.00163983784	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8377	3029	0.0299383979	0.0791321703	0.00893369094	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8377	4378	0.00107900845	0.00271233153	0.000338862538	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4378	1757	0.000299412828	0.00481789114	0.0007590207	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7851	1378	0.0168589632	0.110263007	0.0135264164	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3030	8491	0.00340461272	0.0266956532	0.00588391274	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3031	3032	0.00144362861	0.0100092066	0.00282973614	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8625	32	0.0191399729	0.101762447	0.0113893158	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3033	7630	0.00142281711	0.00986491145	0.00278894142	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7630	4024	0.0126801609	0.0699027815	0.00788006318	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4024	3034	0.019986837	0.0578936219	0.00673454271	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3033	1379	0.00366689746	0.0105171129	0.00124796884	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1378	1381	0.0145697361	0.0385062788	0.00434666733	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3035	1787	3.79459141e-6	4.73541962e-5	0.000168256555	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3035	1787	9.51469701e-6	6.2645085e-5	0.000121206986	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3035	1787	1.03772861e-5	6.57257191e-5	0.000137638344	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1378	2848	0.00371431941	0.0436292976	0.0055801713	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2848	4518	0.00409986377	0.0105390884	0.00125852569	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4518	3789	0.0176414933	0.0937925808	0.0104968762	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3789	3036	0.00865197128	0.0426621958	0.00556321946	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3037	2845	8.6836746e-5	0.000225435004	2.63866758e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2845	3038	0.0156281925	0.0486024061	0.00489112793	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3038	2248	6.04586705e-5	0.000168592757	1.70648903e-5	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1447	3794	0.00299617268	0.0113885647	0.00153739452	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3796	3036	0.00597163151	0.0176056085	0.00197508626	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3794	3790	0.000458139831	0.0039291238	0.000539200801	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3790	3796	0.00183819203	0.00442968469	0.000603133078	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3036	3038	0.000108091588	0.000277858966	3.31804414e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8383	3039	0.0166943882	0.0448202989	0.00489881708	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8177	3039	0.00906382682	0.0362888722	0.0044089623	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3040	8795	0.000961260426	0.00572626248	0.000726481872	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8795	4659	0.0298853968	0.152724778	0.0185385243	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3040	8177	0.00158471609	0.0175247955	0.00253458153	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8176	170	0.0332719732	0.0600358684	0.000726532592	156.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1405	1409	0.0183654194	0.0531964414	0.00618805129	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8409	3041	0.0482133627	0.250241536	0.0295166982	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8382	178	0.0386792806	0.0888637933	0.00112989212	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1819	7971	0.000333733816	0.00794787786	0.647299015	2811.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8739	7970	0.00115563869	0.0190540459	0.0715735721	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8740	3066	0.000824518963	0.00571670076	0.00161619095	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3066	1245	0.00726809716	0.0327268893	0.00419998286	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1245	3994	0.00215168331	0.00518514972	0.000705996886	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3995	1257	0.000158060533	0.00173969547	0.000498481308	501.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3994	3995	0.000265340751	0.00206804711	0.000298189536	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8470	3269	0.00406924467	0.0104603787	0.00124912651	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3269	8814	0.00076295181	0.0020163372	0.000227599666	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3043	3088	0.00126809738	0.0102924322	0.00158016229	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3088	3044	0.00433298769	0.0144544696	0.00176783657	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1257	1258	0.000634911257	0.00459296094	0.001191513	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8336	3045	0.00259786926	0.0143203195	0.00161413283	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3045	8654	9.61193255e-5	0.000254025159	2.8673793e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3045	4530	0.0032581127	0.0098064676	0.0014795249	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4530	3090	0.000835308357	0.00216852692	0.000253821475	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4001	1252	0.00044916092	0.00469818692	0.00149221489	501.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3090	4001	0.00148734965	0.00393078844	0.000443699326	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1252	3998	0.00183972007	0.00936111246	0.00163663944	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3998	3047	0.00134382089	0.0102201445	0.00154875761	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3048	8740	0.0053759665	0.0139566743	0.00163363187	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3047	3048	1.36752285e-5	5.4725334e-5	8.91480309e-6	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3046	1813	2.52166711e-5	0.000198670173	2.80230031e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3047	1813	5.23674129e-5	0.000408147756	5.88503597e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3048	1813	6.47067614e-5	0.000359021422	5.26285951e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8740	3046	0.00521738105	0.0125730768	0.00171194544	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3046	3049	0.00640224874	0.0188755964	0.00211762108	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3050	7917	6.58967883e-6	7.58980729e-5	0.000161626298	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3051	7917	1.46851633e-5	0.000169139594	0.000360185783	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8721	3052	0.000420411174	0.0029478539	0.00501860616	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3052	3053	3.0986614e-5	0.000246754663	0.000843297014	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3053	3050	5.4854667e-5	0.000684553691	0.00243232587	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3051	1907	0.000369254881	0.00251839994	0.00453450741	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3050	3051	9.27673928e-6	7.94760999e-5	0.000151215429	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1907	3054	0.000489530414	0.00337204675	0.00595253723	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3054	8252	2.35624733e-5	0.000159848612	0.000291016975	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8739	8307	9.49760163e-5	0.000647752727	0.00116629953	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8307	3054	0.00035063381	0.0043424292	0.0156752224	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8740	1255	0.00464856093	0.0267092233	0.00364898181	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3055	3056	0.00872100966	0.0430026471	0.00560762005	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7696	4546	0.00209093824	0.014719662	0.00403575833	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4546	7973	0.00259858652	0.012385082	0.0017301443	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7696	3057	0.00126229872	0.0102453675	0.00157293654	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8745	3057	0.00739183501	0.039151621	0.00478648215	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7730	4545	0.00271774522	0.0149811382	0.00168862144	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4545	7973	0.00257272417	0.0125544044	0.00167202402	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3057	7730	0.000198135205	0.00139476452	0.000382386879	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7973	4549	0.00746575892	0.0193823482	0.00226875151	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4549	3058	0.00453414189	0.0119830256	0.00135263702	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7973	8693	0.005723593	0.0397146453	0.00546723432	459.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8693	4542	0.00355918073	0.0385766118	0.00581370976	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4542	8053	0.0076997298	0.0503485502	0.00617466897	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8053	3059	0.00342601133	0.00861206742	0.00107594239	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3059	8693	0.00962108024	0.08752192	0.0106563654	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3059	1268	0.00157891303	0.0178551227	0.00331490408	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3060	4004	0.0118899552	0.0607813822	0.00798957291	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4004	1255	0.000540825305	0.00405261963	0.000476691058	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8740	3061	0.0179215224	0.0431894982	0.00588088446	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1244	3062	0.00078829909	0.00389431053	0.00054849224	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8254	3063	0.00914165978	0.0254924013	0.00258036929	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3063	3064	0.00349974496	0.00899641991	0.001074307	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1243	3063	0.00392688492	0.0109503874	0.00110839684	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3062	3065	7.59417965e-5	0.000598309359	8.43932715e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3062	3066	0.00018997223	0.000576868587	6.09235898e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3065	8740	0.000859257993	0.00575414528	0.00174464575	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1816	3064	0.000641752624	0.00180016316	0.000223449216	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3064	3065	0.00123627838	0.00317796339	0.000379495604	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3067	3536	1.67782883e-5	0.000110468814	0.000213737312	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3536	3068	0.00120669604	0.00814181841	0.0149911083	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3069	3067	5.68979377e-5	0.000374617952	0.000724818485	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3069	3067	5.68921143e-5	0.000360332677	0.00075458431	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3070	3069	0.000156874007	0.00189456125	0.00828986501	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3071	3070	7.2424535e-5	0.000458709043	0.000960597479	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3072	4497	0.000108176253	0.000795504343	0.00155548431	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4497	3071	0.00168647423	0.0118256393	0.0201335775	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3073	3072	3.39379598e-5	0.00030234971	0.000531237179	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3074	3073	0.00080639272	0.00555467428	0.0098053786	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3075	3074	6.80763266e-5	0.000431169166	0.000902925317	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3075	3074	6.80981582e-5	0.000448360593	0.000867497282	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7960	3075	0.000193734274	0.00133448798	0.00235567266	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3076	3077	0.00656091549	0.0450373015	0.00633518804	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3077	13	0.00030284033	0.000919603207	9.71200879e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3077	13	0.000326007512	0.000961131584	0.000107823742	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3076	3113	0.00169933902	0.0117821626	0.0033309834	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3113	2884	0.00347921492	0.00894364535	0.0010680049	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8781	1623	0.0013310667	0.00668752919	0.000839272437	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3078	21	0.000132841427	0.00034148061	4.07778001e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2933	8078	0.0179645001	0.0741785731	0.00846483658	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8078	3964	0.00393860381	0.0118545707	0.00178851179	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3964	8336	0.0241253282	0.0711335184	0.00798109989	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8336	3957	0.00802014957	0.0367935105	0.0045455418	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3957	3079	0.00838892346	0.0326358588	0.00420372965	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3079	7824	0.000343332279	0.000921723764	0.000100738536	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3079	7824	0.000454840039	0.00123832434	0.000131565407	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7823	7638	8.86994007e-5	0.000750963163	0.00146313393	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8739	4322	9.3543153e-5	0.000623830952	0.0011757179	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4322	8721	0.00242004665	0.0215718604	0.0379331555	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7821	3361	6.16623156e-6	4.91033379e-5	0.000167813201	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7821	3361	9.51986595e-6	8.75849835e-5	0.000166648973	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3080	1234	6.1637235e-5	0.000171879257	1.73975485e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3086	3085	0.000948296288	0.00243767961	0.000291094793	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3085	3081	0.00122599885	0.00361447955	0.000405487901	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3082	3083	5.14089194e-5	0.000292227577	4.07931011e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3084	1810	0.000182296809	0.000458244139	5.72502806e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3085	3084	0.000948357493	0.00412761478	0.000567094992	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3084	1809	0.000823927401	0.00247988106	0.000374140556	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1809	3087	0.0005196416	0.00514858628	0.000760398455	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3087	3086	0.00132687469	0.00442631981	0.00054135279	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3087	1238	0.000390691328	0.00106367632	0.000113009977	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1242	1811	0.000367144271	0.000999568294	0.000106198839	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3088	1262	0.000378776963	0.00263870386	0.000478381409	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3089	3090	0.000694910918	0.00578095171	0.000844217211	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3089	8336	0.0182501301	0.0538080702	0.0060368658	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3091	8336	0.0190864233	0.0490660421	0.00585958471	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3091	2289	8.50365713e-5	0.000220761609	2.58396652e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1242	3091	0.000142694624	0.000476014631	5.82180493e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1818	8308	0.00095405937	0.00996987397	0.00161808409	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3092	8285	0.000246110209	0.00187171903	0.000283635336	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1533	3092	0.00118475933	0.00540033856	0.000826326958	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3093	4532	0.000818346834	0.00913046719	0.00293096058	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4532	3092	0.000141234749	0.00138398242	0.0002090531	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3093	3089	0.00164182886	0.008110871	0.00114237181	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3089	1254	5.8624989e-5	0.00026123016	3.42305213e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1262	3093	0.00032972605	0.00323104023	0.00048805475	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2300	1534	0.000344835271	0.0038473944	0.00123504519	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8285	3094	0.000193540895	0.00147191847	0.00022305061	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3094	3095	0.000395201506	0.00116512853	0.00013070897	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3095	3096	0.00166513084	0.00755880044	0.00126512187	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3096	1534	3.73928593e-5	0.000219011145	2.8769155e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1534	3097	3.51849828e-5	0.000202148722	2.76146768e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3097	3096	5.00914381e-5	0.000143668052	1.70477121e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3097	3098	0.000631060822	0.00657362909	0.00242664551	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3098	8442	0.000665033618	0.00741990817	0.00238185065	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3098	8814	8.666283e-5	0.000603725991	0.000109451921	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3100	3099	3.00285121e-5	0.00023912504	0.000817222368	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3101	3100	0.000112857089	0.000732527993	0.00145901824	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3102	3101	5.82252031e-5	0.000377925678	0.000752736373	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3103	3102	0.000168711259	0.00116212332	0.00205140973	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3104	3103	3.09192966e-5	0.000264893216	0.000503999897	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8284	3104	3.49537101e-5	0.000247215083	0.000523415452	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8319	8383	0.114737315	0.339083659	0.0381537361	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2887	2885	0.00294223208	0.00914971634	0.000920737228	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3105	3106	4.56419615e-5	0.000360726851	0.00125198512	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3106	3107	3.23350842e-5	0.00027702262	0.00052707795	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3107	3108	1.58504203e-5	0.000112104343	0.000237352586	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3108	3109	9.24138534e-6	6.68523082e-5	0.000277486491	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3108	3110	2.89100674e-5	0.000190344858	0.000368283111	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	9	4503	0.0030423503	0.00853402754	0.00105930676	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4503	3112	0.00046868142	0.00152862256	0.000195704253	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3112	3111	0.000212298688	0.00110583068	0.000139863251	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3112	3113	0.000144024329	0.00115703714	0.000156836876	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3068	1595	4.33653416e-5	0.00039897126	0.000759127342	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3068	1595	2.89856985e-5	0.00033384916	0.000710937774	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
