%% MATPOWER Case Format : Version 2
function mpc = CaliforniaTestSystem
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1595	3114	0.000137969211	0.000908394915	0.00175758373	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2855	3946	0.000570156661	0.0038181132	0.00115763437	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3946	3115	0.000184469373	0.000463705367	5.79325737e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3137	3135	7.10656307e-5	0.000540468771	8.19011939e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3135	7841	7.26426161e-5	0.000930369354	0.000133929544	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3115	3137	0.00162957639	0.00549042253	0.000658028137	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3115	1594	0.000376788337	0.00464370059	0.000723336757	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7892	3117	0.000902338661	0.00594109726	0.0114951491	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3118	3116	6.03856973e-7	7.22401564e-6	2.79602991e-5	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3117	3116	2.31285103e-5	0.000152278891	0.0002946323	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3119	3117	9.49835321e-6	8.13747209e-5	0.000154827846	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3119	3118	6.31640461e-7	7.88248931e-6	2.80076656e-5	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3120	3119	0.000233046634	0.00281418375	0.00544363346	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3121	3120	1.2128967e-5	0.000154894967	0.000605102409	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3121	3120	1.21119797e-5	0.000161389672	0.000578560804	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4308	3121	0.000267724233	0.00323294805	0.00625370322	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7839	3403	2.27193695e-5	0.000266324287	0.00107409297	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4312	4311	8.90173909e-6	6.8004443e-5	0.000252737742	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4311	4309	1.46035816e-5	0.000110670352	0.000203556466	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3404	4312	0.000982932822	0.00677104562	0.0119533693	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3403	3404	4.07609317e-6	2.76523531e-5	5.0343284e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8848	3267	0.000802854341	0.0104936043	0.0339823535	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3122	3267	1.24641942e-5	8.58563031e-5	0.000151555649	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3267	3123	1.2717155e-5	8.75987567e-5	0.000154631471	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8111	8423	0.000457477519	0.00552537539	0.0241797368	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8423	3124	0.000531029145	0.00657692651	0.023743353	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3124	8084	1.60120488e-5	0.00012232334	0.000454613304	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3124	8084	1.81859441e-5	0.000138930717	0.000516334437	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8112	3125	0.00787887802	0.0214514252	0.00227920171	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3125	3126	0.00470477252	0.0122141218	0.00142965882	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3126	80	0.00124036486	0.00591161522	0.000825814725	370.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3126	8424	0.00180560663	0.00522972958	0.000608301555	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3125	3127	0.000804551693	0.00208868011	0.000244475567	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8424	3128	0.000392106268	0.00109341277	0.000110674809	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3128	1591	0.00116058266	0.00805186482	0.00110821569	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3128	90	0.00304566588	0.00782916388	0.000934918688	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3129	3130	0.000142967933	0.00114855045	0.000155686502	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3130	82	0.00489329352	0.02230476	0.00341299789	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3131	3136	0.00437031808	0.0109858119	0.00137250622	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3136	3947	0.00139368047	0.0136569671	0.00206292439	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3947	83	0.00334426932	0.00840658935	0.00105027104	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8112	3132	0.000913512968	0.00407057647	0.000533392648	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3132	8148	7.29147002e-5	0.000243235963	2.97485042e-5	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3132	3133	0.00031966685	0.00356658381	0.00114490192	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3133	3134	0.000267247668	0.000967687885	0.000100125938	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3134	82	0.00406679683	0.0139507304	0.00161176814	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8112	3135	0.00284135902	0.020555961	0.0053332291	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3136	7797	0.0111067923	0.0309725458	0.00313509807	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7797	3137	0.000387520092	0.00116045422	0.000126062983	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	82	8448	0.00352032405	0.0348802492	0.00515171425	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8448	4464	0.000745061616	0.00207765075	0.000210298985	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8539	7678	0.00186318599	0.00708202628	0.000956032723	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4464	8539	0.00228020035	0.0140185074	0.00194960431	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7678	82	0.00635240848	0.015968604	0.00199507866	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7678	8849	0.00747305048	0.0220328528	0.00247186138	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1591	3138	0.000822709897	0.00641216602	0.000924568326	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3138	3139	0.00536291242	0.014173406	0.00159989525	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3181	3140	2.65136538e-5	0.00018470412	3.34857548e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3140	8434	0.000878253356	0.00608926671	0.00172152265	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3139	3181	0.000533784456	0.00134178765	0.000167634927	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3138	69	8.19153748e-5	0.000356526918	4.89833783e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3139	3180	0.000299388565	0.000896538598	9.73931812e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3180	3178	9.58390913e-5	0.000383527508	6.2476955e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3178	3140	0.000166406621	0.000542741597	6.9485323e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3141	3142	0.000466077571	0.00152013001	0.000194616981	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3143	3145	0.000510428524	0.00290146773	0.000405026457	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3145	3144	0.00103687081	0.00260640901	0.000325629204	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3145	3146	0.00103328874	0.00265616032	0.000317184612	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3147	1601	0.00265035246	0.0184635497	0.00334738237	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1601	1600	0.00102665572	0.00650244661	0.000851062581	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1601	1597	0.000695740701	0.00205117485	0.000230109353	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1601	1597	0.000634557027	0.0018707938	0.000209873451	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1601	1599	0.000711797204	0.00317173518	0.00041561121	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8085	8639	0.00296804277	0.0150141692	0.00201572827	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8085	8639	0.00312771531	0.0154516998	0.00217635368	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8321	4525	0.00148139442	0.00722885241	0.000962741808	370.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4525	8802	0.000824342942	0.00416994832	0.000559821454	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8802	2886	0.000765763004	0.00533461284	0.00096713839	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2886	1256	0.000788381973	0.00549218683	0.000995706063	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3149	3150	0.000445954909	0.00119722865	0.000130849467	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3151	3152	0.000185664267	0.000558817711	8.43090138e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3153	3152	8.22182155e-5	0.000572763128	0.000103838538	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3152	8588	0.00155081571	0.00962355626	0.00112417051	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3154	1193	3.33738276e-5	0.000150261686	1.92811668e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3155	7957	0.00658194531	0.0198107474	0.00298889499	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3156	1197	3.21622978e-5	0.000224054706	4.0619781e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3156	3155	8.62853246e-5	0.000384483299	5.03811037e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3157	3155	0.000706031527	0.00204493353	0.000237857947	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3157	3156	0.000203223562	0.00154555717	0.000234209623	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3158	3157	0.00145877746	0.0140068193	0.00314612199	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3158	3162	0.00010890618	0.000474001187	6.5123216e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4471	1202	0.000101715557	0.000268814939	3.03432304e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3162	4471	0.000119809603	0.000479452361	7.81031949e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3159	3158	6.99911914e-5	0.000532297438	8.06629319e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3159	1202	0.000340523482	0.0010039274	0.000112624755	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3154	3159	0.00144446853	0.00967796198	0.00142975125	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3160	7957	0.00631130371	0.0319265079	0.00428631188	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3160	1189	5.7844226e-5	0.000148693687	1.775621e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3161	4473	0.000298276827	0.000905745698	9.56565843e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4473	4472	1.03775405e-5	4.71083861e-5	7.88454624e-6	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4472	3160	0.00165342686	0.00750567051	0.00125622943	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3161	3162	0.000239026097	0.000600845999	7.50661039e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3163	3161	3.3473655e-5	8.67525558e-5	1.26564352e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3163	3162	0.00013189734	0.000574067477	7.88713647e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2888	3163	0.00368840401	0.0103462664	0.00128425653	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3162	1202	0.000292138254	0.000750967168	8.96765102e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3162	1202	0.000221490056	0.000738868118	9.03658378e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7957	3166	0.00158029105	0.011008945	0.00199586684	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3166	3164	0.00175246522	0.0079552531	0.00133147677	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3164	1127	8.58787787e-5	0.000653125817	9.89729422e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3164	1127	8.58447041e-5	0.000652866672	9.89336721e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3165	3166	1.66472649e-5	7.5569523e-5	1.26480962e-5	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7957	3165	0.00158148606	0.01101727	0.00199737614	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3165	8464	0.00125339484	0.012483794	0.00223550247	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7824	10	0.00371591041	0.0228453262	0.00317721711	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	10	3167	0.00571476824	0.0297679102	0.00376508847	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3168	20	9.17716712e-5	0.000408930198	5.35845245e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3167	3168	0.00155135734	0.0108073797	0.00195932367	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3167	8	4.02940096e-5	0.000115567891	1.37133351e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3168	20	0.000102095341	0.000454931979	5.96124079e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3169	2154	4.49285962e-5	0.000116439945	1.69875643e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3170	8	8.93972815e-5	0.000249289871	2.52330194e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	19	3169	0.000907225449	0.00742859694	0.00230294813	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3171	20	0.000373691495	0.00128188963	0.000148097274	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3170	3171	0.00133226345	0.0103200326	0.00174333951	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3169	3170	0.00169676043	0.0132244821	0.00190683488	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3171	20	0.000378547376	0.00137069745	0.000141825028	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	19	8849	0.0122484454	0.0626143043	0.00823056593	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	19	8849	0.0122532576	0.0626389091	0.00823380101	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8849	1611	0.00564148141	0.0293861487	0.00371680013	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8849	1611	0.00564206878	0.0311010486	0.00350560803	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8849	8008	0.0111291444	0.0310348792	0.00314140786	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3172	3175	0.00547825516	0.0140824023	0.0016816546	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3175	3173	0.000215559129	0.000541856482	6.76963065e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8848	8242	0.00137656603	0.00948236684	0.0167391609	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8849	3174	0.00086560224	0.00288756083	0.000353157628	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8849	3174	0.00118417712	0.00274876207	0.000403843212	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3174	8085	0.0119511696	0.0315853538	0.00356537503	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3175	86	0.000373051653	0.00098590483	0.000111286739	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	86	8008	0.00889532531	0.0249523943	0.00309732453	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3176	8008	0.00868026606	0.0248963517	0.0029542616	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	11	7865	8.23410312e-5	0.000217611739	2.45635274e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7865	8085	0.00189990457	0.0100993762	0.00113002121	370.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3177	8085	0.000588724668	0.00147989228	0.000184888896	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3177	3172	0.000206237935	0.000530152812	6.33080323e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3172	8085	0.000161449022	0.000475982145	5.33976584e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8849	3173	0.00547337765	0.014069864	0.00168015733	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3981	3177	0.00309477332	0.00795539941	0.000949993141	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3176	3981	0.00221191705	0.00616807249	0.000624330339	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3173	3176	0.000186039275	0.00043184215	6.3445462e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8085	3934	0.00473976057	0.0431119473	0.00524824157	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3934	3179	0.00372891544	0.00966413106	0.00140991609	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3179	3178	6.48208081e-5	0.000288838435	3.78481956e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3179	3180	5.93436265e-5	0.000301957063	5.27915316e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3181	1332	0.000859318097	0.00895135808	0.00330439186	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1332	3182	0.000201666175	0.00123982335	0.000172425551	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3183	3184	0.0227312122	0.0600789497	0.00678220268	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7728	8859	0.00647938906	0.0434139665	0.00641407961	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8859	3184	0.0117873413	0.0602567336	0.00792059295	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3184	3805	0.00695087647	0.0753459155	0.0113568308	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8426	3185	0.00925150416	0.0778144831	0.0111172509	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3805	8426	0.00508814643	0.0242505191	0.00338769344	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3186	3187	0.00212358513	0.0182125401	0.00249936686	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3185	3186	0.000299889858	0.00091064382	9.61738793e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3188	3186	0.000144529279	0.000482134853	5.89665712e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3189	3185	9.09276126e-5	0.000504506179	7.39550619e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3187	4393	0.000631990554	0.00423964907	0.000493555217	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4393	3190	0.0202957152	0.0631199165	0.00635234638	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1782	3187	7.72638138e-5	0.000309193227	5.03678378e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3190	3373	0.00343805363	0.00864233862	0.00107972432	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3373	3191	0.00117595625	0.00272967943	0.000401039624	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1332	3182	0.000308649949	0.00134336222	0.000184565092	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3182	3190	0.00333418725	0.00773946838	0.00113707078	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1332	3192	0.000116814528	0.000520519978	6.82067886e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3193	2967	0.00154623927	0.0103131364	0.019440724	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2967	7679	0.00235065601	0.0154780217	0.0299506091	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3194	3195	0.00027376439	0.00225486065	0.00464726514	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3195	3193	0.000300724502	0.00202901638	0.00373583829	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3193	8092	7.01213619e-6	4.75705677e-5	8.66059604e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8084	8516	0.000453031588	0.00578602167	0.0226062314	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4306	3195	0.000971595562	0.00714537821	0.0139730302	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8516	4306	7.66810003e-6	8.67776111e-5	0.000375991102	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8706	3005	0.0108999973	0.0282992791	0.00331264876	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3197	3196	0.000408831195	0.001113063	0.000118257051	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2970	3223	0.000468063567	0.00134246063	0.000159296957	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3223	3197	0.0297013646	0.0808740537	0.00859379871	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3197	3196	0.000386991276	0.00105360274	0.000111939713	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3196	1487	0.0253922377	0.077114871	0.00814535447	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3198	7685	0.000473106642	0.00128805607	0.00013684914	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8513	7706	0.0200204417	0.0579909749	0.00674586944	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4434	4433	1.88087827e-5	5.27599983e-5	6.54894856e-6	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4433	2122	0.00100356667	0.0107562877	0.00165822005	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7706	3198	0.00909226208	0.0240294237	0.0027124277	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3198	4434	0.00196730236	0.0142316191	0.00369203144	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	660	3224	0.000917570381	0.0055069686	0.000804176772	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3224	3199	0.00283525904	0.0162587802	0.00260613163	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3200	8704	0.00194368172	0.0142943649	0.0279531183	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3200	3201	8.71718859e-5	0.000611228819	0.00104057818	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3200	3201	8.70736196e-5	0.000599783644	0.00105875293	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3202	3201	0.00155802897	0.0112718126	0.0467924441	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3203	3202	2.77058171e-5	0.000306386219	0.000708986138	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3203	3202	5.07796264e-5	0.000344490705	0.000627172459	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3204	3194	0.00114773416	0.00778641346	0.0141761637	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3194	3203	0.000102017984	0.000850011392	0.00265132841	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3205	3204	4.18596823e-5	0.000373520931	0.000756342374	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3206	2116	7.13468459e-6	8.4791714e-5	0.00016940475	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3207	3206	0.000235226675	0.00209896994	0.00425021244	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3207	1326	0.000539580651	0.00526258382	0.0183239215	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3208	4307	0.000565915	0.00479128621	0.00933516287	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4307	3207	0.000858239939	0.00689489606	0.0149540783	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3209	3208	3.66621311e-5	0.000291950291	0.000997755315	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8084	3209	0.00134440065	0.0115183011	0.021916699	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8756	8706	1.94367653e-5	0.000325095581	8.88665908e-5	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1406	4657	0.0338757141	0.0961306649	0.00126440874	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4657	3210	0.000702386684	0.00155456189	2.13378196e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3211	3584	0.011453732	0.0982520854	0.0134877332	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3584	3212	0.00852255029	0.019783125	0.00290653729	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8407	3215	0.000503580934	0.00431440455	0.00820910218	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3216	3213	0.00127820168	0.00896265785	0.015258867	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3215	3216	2.55698968e-5	0.000227799507	0.00040025029	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3214	8702	0.00216613017	0.0169750846	0.0292006733	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3213	3214	2.49236897e-5	0.000222042515	0.000390135089	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8764	2791	0.0101182187	0.119679305	0.0164365263	325.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3217	3218	8.76307442e-5	0.000633922175	0.00263124661	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3219	3222	0.000401299951	0.00281382728	0.0047903771	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4317	3220	0.000264861344	0.00167753106	0.00351297688	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3222	4317	5.72067095e-6	3.8809224e-5	7.06552451e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3221	3222	0.000228317524	0.00155716504	0.00280372646	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3223	3224	0.0181063214	0.0962647552	0.0107736901	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8513	581	0.00725864573	0.0262834589	0.00271957562	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	581	7988	0.00517112538	0.0235712183	0.00360679476	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7987	8512	0.0708842812	0.203324568	0.00261778061	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3225	3465	0.00298232107	0.0135384049	0.0022659946	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3465	3226	0.0152456308	0.0441645699	0.00513810713	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3227	60	0.00472985454	0.0405659696	0.00556725031	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8409	1280	0.0334376907	0.0897831965	0.00981469338	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8408	3525	0.00874205972	0.0250732788	0.00032277673	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3525	3228	0.0303878072	0.0595548429	0.000747265924	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3229	8409	0.011026912	0.0962326344	0.012748769	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1887	3231	0.00592512315	0.0299728817	0.00402401074	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3232	1502	0.00100439696	0.00233144861	0.000342532241	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3231	3230	0.00227207358	0.0126065088	0.00184798617	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3230	3232	0.00108300975	0.00726527387	0.000845781653	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3231	1888	0.0038793478	0.0116762182	0.00176160329	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3232	1889	0.00411989761	0.0134372611	0.00172033521	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8407	3233	0.00977075092	0.0673954798	0.119204199	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3234	1748	0.0077870039	0.0367856611	0.00567756427	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3235	4269	0.00152126226	0.00792402796	0.0010022171	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3236	7873	0.000118526756	0.000603097475	0.000105440288	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8152	7836	0.000137794688	0.000459668947	5.6218922e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8152	7836	0.000136996817	0.000412337003	6.22094204e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8159	3237	0.00401192366	0.0201568168	0.00252967084	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8356	3239	0.00583004256	0.0267457329	0.00330415674	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3239	3238	0.000121625636	0.000396686696	5.07864215e-5	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3239	3240	0.0118744379	0.0313825535	0.00354248166	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3241	8175	0.000762342782	0.00296571128	0.000381992496	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8175	3255	0.00142907032	0.00421317477	0.000472652342	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3455	7728	0.000157754105	0.000472404964	5.1318507e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3255	3455	0.00710783005	0.0376469919	0.0046024702	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8146	8777	0.000588456744	0.00326501635	0.000478615697	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2966	3242	3.35763855e-5	0.000221068054	0.00042772698	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2966	3243	3.43375404e-5	0.000232947032	0.000424098406	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8844	7860	0.0810677238	0.0796383271	0.0011252924	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8477	8237	0.0100408042	0.0296027234	0.00332103203	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8685	3244	0.00514283551	0.0132201654	0.00157868931	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2962	8152	3.4726212e-5	9.95988022e-5	1.18184362e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8428	8554	0.0865522563	0.0684973988	0.000721974995	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1730	8702	0.00182728909	0.014659886	0.0493563577	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8702	3245	0.00132661853	0.0116667716	0.0243373148	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1729	3245	0.000771120613	0.00525921677	0.00946949739	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1730	8702	0.001825792	0.0142006877	0.0509044125	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1728	1730	2.2925712e-5	0.000283910879	0.0010247872	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1405	3041	0.0110230593	0.0927207449	0.0132480807	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3041	1411	2.93971323e-5	0.000115538268	1.45754895e-5	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3246	3247	0.000102581329	0.000457097518	5.98961712e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3248	99	4.87010258e-5	0.000164084995	1.96655997e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3249	3250	0.00236210321	0.0078797449	0.000963718683	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3234	8544	0.000900379606	0.00226330745	0.000282764127	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3251	3252	0.000520902285	0.00338106293	0.00673429391	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3253	741	0.00335741442	0.00743082037	0.000101994993	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2958	3254	0.0130238797	0.0257860795	0.000316832464	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3255	8662	0.00220538147	0.00593216189	0.000802266598	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3256	8397	0.00675263633	0.0579168118	0.00794893178	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8397	4342	0.0180989241	0.0533622065	0.00598683579	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4342	4331	0.00900070405	0.060384721	0.00703036849	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4335	8544	0.000421062915	0.00529668998	0.000791279411	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4331	7859	0.00247638428	0.00973284583	0.00122783041	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7859	4335	0.00304657536	0.0357853352	0.00457684062	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3257	8506	0.000824800734	0.00642846205	0.000926918073	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1726	8553	1.15955887e-5	0.000101455115	0.000184941533	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3258	4652	0.00287221765	0.0197868389	0.0349341643	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4652	8168	1.15882101e-5	7.81863356e-5	0.00014395612	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8702	8846	0.000274046666	0.00188769994	0.00333221929	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3259	8846	0.000188650561	0.00122448544	0.00243887939	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8830	2852	0.00316676063	0.0143757174	0.00240614914	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3260	7922	0.00182045575	0.00527273856	0.000613304219	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4510	8161	0.000528002998	0.0021139082	0.000256822231	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7922	4510	0.000278611418	0.00202280444	0.000337065099	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3261	8830	0.00132179435	0.0100526228	0.00152337065	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3260	3261	0.000221839039	0.000570256827	6.80970408e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3262	3260	0.000218665451	0.000507575395	7.45720526e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3263	3260	0.000180533527	0.000484667631	5.29710848e-5	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3262	3261	2.33093759e-5	5.85933723e-5	7.32030527e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3262	3261	5.59882068e-6	2.54155989e-5	4.25381724e-6	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3263	3262	0.000166723733	0.000447593297	4.89190961e-5	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8491	3886	0.000830794721	0.00302239151	0.000446205566	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3886	3263	0.00515705123	0.0373153419	0.00968384513	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3980	8491	0.00316039436	0.00835237339	0.000942803982	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3264	3980	0.00587850601	0.0163929145	0.00165932541	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8781	3264	0.000855156145	0.00422459507	0.000595011222	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3265	8279	0.00458949078	0.0222735361	0.0024555192	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8279	3264	0.00248218138	0.0145384909	0.00190981826	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3266	3265	0.000132879905	0.000644863036	7.10883748e-5	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8336	3111	0.00150751457	0.0068715423	0.00105144782	370.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3111	3266	0.00315491054	0.0144734137	0.00178804607	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8111	3267	0.000251020073	0.00328021745	0.0106192094	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8112	3129	0.00455828591	0.0118338162	0.00138514286	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3268	8647	0.00201635418	0.0053301902	8.10184226e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7823	8646	0.000544686131	0.00694462686	0.0236405659	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3269	8814	0.000569198319	0.00137165641	0.000186760677	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7788	3270	2.17263588e-5	0.000240262066	0.000555973016	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8392	3268	0.00951758838	0.0260011369	0.000369681119	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3271	7776	5.33505637e-5	0.000141031055	2.14365881e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8592	1190	0.00104720143	0.00315189818	0.000475528085	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1242	3272	0.000847427925	0.00290696955	0.000335843768	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3272	1263	5.5949152e-5	0.00014064081	1.75708211e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3272	3273	0.000265846826	0.000617094779	9.06624414e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1263	3273	0.000120660261	0.000310167848	3.70385964e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3273	3274	0.00306649933	0.00788271833	0.000941313908	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1256	3274	0.00013313023	0.00061073495	7.54483314e-5	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3275	3274	9.21412652e-5	0.000557238713	6.85745417e-5	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3275	3983	0.000767496479	0.00660955372	0.00185078485	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3983	8723	0.000163923211	0.00170755059	0.000630337966	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8271	3276	0.00991227967	0.023887013	0.00325244072	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	613	2920	0.00641374799	0.0440269776	0.00619305115	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3277	3279	0.000707957217	0.0018379126	0.000215123683	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3277	3279	0.000708357581	0.00197529924	0.000199939004	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3277	3278	0.00121883393	0.0130635536	0.002013919	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2920	3279	0.000364605274	0.00096358265	0.000108767061	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3280	4091	0.00430196575	0.0147574819	0.00170497878	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3281	3282	8.75739263e-5	0.000244205331	2.47183644e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3281	3283	0.000100920733	0.000266714369	3.01061228e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3280	3281	0.000244266368	0.000614018601	7.671181e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8460	4562	0.00367694294	0.0163846863	0.00214705461	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4562	4093	2.52402541e-5	8.50402407e-5	1.01920796e-5	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4093	3280	0.00500986373	0.0167128064	0.00204409312	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8462	4112	0.000569240072	0.00457306866	0.000619883114	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4558	4129	0.00277636793	0.021770532	0.00479869033	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4112	4558	0.0088850763	0.0261963783	0.00293902762	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4129	3284	0.00629248959	0.0158179733	0.00197625818	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3284	8231	0.0032477976	0.0222944343	0.00313605016	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3284	7689	0.000175893539	0.000639891704	9.44691941e-5	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7695	4013	0.00463062677	0.0122409665	0.000186061638	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4013	4010	0.0329789918	0.0945896088	0.00121771373	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4010	4008	0.0706484821	0.202648067	0.00260906862	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4008	1960	0.000556291643	0.000426706651	4.79519361e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8739	3285	0.00111803822	0.0146164657	0.0473496037	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8335	3105	0.000114829039	0.000844427552	0.00165114624	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3105	3286	0.000733943779	0.0049521142	0.0091182028	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3285	3287	6.34674162e-5	0.000401978104	0.000841795358	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3286	3285	4.04446246e-5	0.00049270509	0.00183765903	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3288	7960	0.000875852262	0.00686176997	0.0117988279	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3288	3289	7.73390928e-5	0.00050920323	0.000985216894	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3288	3289	7.73590846e-5	0.000524806675	0.000955451951	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3290	3289	0.00132172793	0.00910459968	0.0160722419	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3290	3291	4.03705286e-5	0.000273875029	0.000498611051	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3290	3291	4.03253518e-5	0.000265503478	0.000513701549	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7927	7743	0.000867036282	0.0119290396	0.0237749543	1158.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7743	8268	0.00327173854	0.0273031276	0.0853600236	1270.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3292	4076	0.000139825406	0.00130661341	0.00240887919	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4076	4534	0.00164249895	0.0181209097	0.034445812	982.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3292	3293	2.9081366e-5	0.000210375024	0.000873211983	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3292	3293	2.91424588e-5	0.00021081697	0.000875046386	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8461	3293	0.000782590909	0.0069836546	0.0141425833	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3294	2828	0.000880045153	0.00949998605	0.0188572542	982.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4052	4051	0.000138925187	0.00162172738	0.00335969799	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2828	2827	8.60772339e-7	8.70016338e-6	1.97388086e-5	982.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2827	4052	0.000495017254	0.00534321408	0.0106048656	982.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3295	3294	2.93497825e-5	0.000212316753	0.000881271599	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3295	3294	2.93369619e-5	0.00023361804	0.0007984019	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8461	4016	0.000282442787	0.00376362074	0.013492768	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4016	3295	0.000224988359	0.00210243479	0.0038760788	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3296	8488	0.000406266414	0.0046794092	0.0099653476	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3297	3296	1.96988451e-5	0.000217840711	0.000504089424	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3298	3297	0.000287109192	0.00346704138	0.00670654553	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3299	3298	2.08622587e-5	0.000247936233	0.000495350059	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3300	2834	3.20887363e-5	0.00053679169	0.00195061208	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2834	3299	0.000658694861	0.00758728756	0.0161592352	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3301	3300	1.29192933e-5	0.000224769169	0.00075463859	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3302	3301	0.000163788079	0.0027192685	0.0100384694	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3303	3302	1.4806787e-5	0.000247693014	0.000900074643	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3304	4634	0.000187276587	0.00308504985	0.0115731589	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4634	3303	0.000392921276	0.00666709188	0.0235600402	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3305	3304	1.14668875e-5	0.000188892151	0.00070857893	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8419	3305	0.000303575891	0.0050403002	0.0186080395	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3306	2835	0.00176077622	0.0121307868	0.0214190488	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2835	7636	0.000104591829	0.00187223141	0.00714229411	3249.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3307	3306	5.05141887e-5	0.000319937357	0.000669991154	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3307	3306	5.00559902e-5	0.000317035304	0.000663913871	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8617	8854	0.000404124523	0.00346228721	0.00658767949	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8854	3307	0.00094411105	0.00667778779	0.0141398433	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3309	7724	9.60530622e-5	0.00151350909	0.00024890131	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3309	7724	9.50784824e-5	0.00137152941	0.000270191085	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7715	3310	0.0219085515	0.0382457651	0.000495774891	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3310	3311	0.000258962946	0.000655945639	1.08756598e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3310	3312	0.00102467563	0.000753881651	9.22965432e-6	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3313	3315	1.99712088e-5	0.000126489918	0.000264886611	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3315	3314	3.43311075e-5	0.000226037169	0.000437341326	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8355	3315	0.00136133091	0.00937741533	0.0165538764	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7840	4423	0.0569152414	0.0446129751	0.000479448377	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4423	71	0.00144577318	0.00309820451	4.54096009e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8400	3317	0.00129044112	0.00888907306	0.0156917488	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3317	3316	1.64318396e-5	0.000111474154	0.00020294747	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3317	8503	0.000770301596	0.00540121916	0.00919534317	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3318	3323	0.00628420235	0.0368078932	0.00483527075	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3323	8586	0.013718831	0.0726619051	0.00888305676	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3319	3320	0.0118660268	0.0313603231	0.00353997215	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3320	3318	0.000183232138	0.000597618672	7.65110446e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3321	3322	0.0149888545	0.0389135619	0.00455492947	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3320	3321	0.000276373536	0.000710442568	8.48372776e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3323	3324	0.000130051217	0.000301880326	4.43517075e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3322	3325	0.000132707093	0.000333589204	4.16766389e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3326	3011	0.0245610522	0.0684961386	0.00693390401	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3011	3010	3.90576331e-5	9.8180168e-5	1.22660426e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3010	3322	0.00349771278	0.00811905275	0.00119283896	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2991	3318	0.020530713	0.0558993833	0.00593946202	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3327	3328	0.000815711116	0.0106617295	0.0345272046	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3327	3329	2.06747931e-5	0.000251864765	0.00093938864	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3327	3329	2.06641715e-5	0.000259803811	0.000908969896	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3330	3329	0.000504356465	0.00353648008	0.00602075786	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3331	3330	2.32036446e-5	0.000289567449	0.00102887684	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3331	3330	2.31946322e-5	0.000289454979	0.00102847722	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8488	3332	0.00132130836	0.0159607435	0.0308884488	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3332	3333	0.000564586496	0.00357593805	0.00748868421	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3035	3331	0.000226020653	0.0029535232	0.00956152322	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3335	3334	6.43751711e-7	7.70128132e-6	2.98075392e-5	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3334	3035	0.000232414373	0.00160092981	0.00282601309	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3333	3335	4.89864367e-7	5.860308e-6	2.26821165e-5	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3332	7754	0.00023031455	0.00158646561	0.00280048019	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1905	3333	1.04952018e-5	6.91007618e-5	0.000133697561	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3335	1905	1.46725969e-5	9.66048714e-5	0.000186913072	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3335	1905	1.81153759e-5	0.00012289532	0.000223740598	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3334	1905	2.24311714e-5	0.00014207037	0.000297514138	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3336	7834	2.35543525e-5	0.000179942438	0.000668754039	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3337	7679	0.00234594097	0.0154469704	0.0298905098	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3337	7679	0.000424456382	0.00542100717	0.0211797671	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3338	3337	8.29524928e-5	0.00102728198	0.00370802666	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3338	3339	0.00152205658	0.0101517991	0.0191364787	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2115	3338	3.83832817e-5	0.000243104874	0.000509093759	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8013	3339	3.72008628e-5	0.000296240355	0.00101241683	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8013	3339	3.43059124e-5	0.000273187094	0.000933631103	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3068	1595	5.54393549e-5	0.000351131459	0.000735315738	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3340	8111	0.000466794232	0.0035661682	0.0132542428	1270.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3340	3341	1.09674669e-5	0.00014613927	0.000523890102	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3340	3341	1.09754217e-5	0.000140163426	0.000547553138	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3342	3341	0.000332196412	0.0024031525	0.009975095	1270.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3343	3342	4.49372918e-5	0.000315089753	0.000536420262	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3343	3342	4.49380081e-5	0.000315094776	0.000536428813	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3344	3343	0.000193296776	0.00157189273	0.00515017808	1270.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3345	3344	3.52751933e-5	0.000239308114	0.00043567929	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3345	3344	3.51716941e-5	0.000238605972	0.000434400984	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3346	3345	0.000471326632	0.0037534214	0.0128281232	1270.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8488	4502	0.000306817608	0.0025564312	0.00797409518	1270.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4502	4326	1.23331792e-5	0.000115351504	0.000437117844	1462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4326	4500	0.000189009593	0.00153702892	0.00503594786	1270.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3270	3347	2.40383385e-5	0.000183639828	0.000682495349	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3348	3347	4.60603899e-5	0.000312475243	0.000568885783	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3347	95	0.00068999215	0.00483809539	0.00823662924	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8335	3349	0.000347286206	0.00442753231	0.0150705304	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3350	3349	1.90106364e-5	0.000185409622	0.00064556694	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3350	3349	2.41105284e-5	0.000174415894	0.000723954885	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3350	3352	0.00048114017	0.00581122626	0.0254310152	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3351	7823	0.000447439218	0.00425779694	0.00756473688	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3351	3352	3.74671565e-5	0.000246685038	0.000477291286	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3352	3353	0.000212193193	0.0014878497	0.0025329714	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3354	3355	2.73865036e-6	1.8031366e-5	3.48874539e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3355	3356	1.28571174e-5	8.72231165e-5	0.000158796545	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3356	3353	1.32796584e-5	8.4108223e-5	0.000176133738	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3353	3354	2.75439789e-6	1.86859279e-5	3.40192016e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3355	8848	0.00120865784	0.0102343657	0.0199440676	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3357	7788	2.08056693e-5	0.000153000182	0.000299167561	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3270	3352	0.00162735231	0.0114110417	0.0194276315	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3359	7788	3.24267353e-5	0.000219984066	0.000400498304	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1595	3123	0.000465338867	0.00450422876	0.0159304819	1462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4496	3357	0.000479160545	0.00323296677	0.00595262808	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3123	3122	9.82863071e-7	1.22655342e-5	4.35812807e-5	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3122	4496	0.000466255968	0.00563142034	0.0246439299	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3357	3348	8.48515457e-6	0.000105889578	0.000376241552	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3348	3351	0.000661099773	0.00578450281	0.0105451508	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3359	3270	5.68067969e-5	0.000452367649	0.00154599014	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3360	3361	0.00054008053	0.00415615932	0.00741107533	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8721	3362	0.000993945032	0.00791619644	0.0270597469	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3360	3362	2.64027342e-6	1.79117036e-5	3.26096653e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3360	3362	2.64027342e-6	1.67224712e-5	3.50190653e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3362	3363	0.000638793769	0.00785859457	0.014636206	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3363	7977	4.18648562e-5	0.000265155823	0.000555271364	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3363	7977	4.56361363e-5	0.000309597092	0.000563645882	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3363	7977	4.5493822e-5	0.000299532862	0.000579542302	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3364	3189	0.0014915536	0.00394189871	0.000444953434	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3189	8706	0.0048014458	0.0347411182	0.00901536991	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3365	3364	0.000119911606	0.000278343837	4.08937694e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1332	3192	4.0925328e-5	0.000285101285	5.16871621e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3192	3364	0.00638272302	0.0338056412	0.00413271686	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3366	3367	4.82667469e-6	2.44157504e-5	3.27784154e-6	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3367	4392	0.00607471753	0.0334882462	0.00377505123	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4392	8513	0.000282897346	0.00205392162	0.000342250242	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3367	1347	0.00137776246	0.003541661	0.00042292648	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8093	3366	0.00827114568	0.0230655379	0.00233479933	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8093	659	6.29245719e-5	0.000166297717	1.87713151e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3368	3369	1.55376821e-5	3.60667177e-5	5.29885644e-6	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3368	1782	7.54351844e-5	0.000210355696	2.1292118e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3369	8093	0.0073667164	0.0191252004	0.00223864939	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3369	1782	9.39220565e-5	0.000248218193	2.80183157e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3370	3188	0.000380728093	0.00114592665	0.000172886364	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3188	3371	0.000339718315	0.00239143461	0.000655633357	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3371	3372	3.71561772e-5	8.62484727e-5	1.26714684e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3371	3365	2.5224466e-5	0.000175723152	3.18575588e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3365	3368	0.000799661873	0.00557076776	0.00100995255	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3373	1324	0.00151624594	0.00389764534	0.000465436286	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3370	1330	6.91383129e-5	0.000182719457	2.06249645e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7850	8443	0.00500428037	0.0337762682	0.0622208341	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8443	3374	0.00855962923	0.0571434495	0.107860395	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3374	3375	6.09725208e-5	0.000386176398	0.00080870449	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8488	7850	0.00425672142	0.0276581706	0.0551712127	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3376	3377	4.73088e-5	0.000299635661	0.000627476713	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3378	3379	4.29945254e-6	4.86556268e-5	0.000210815692	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3379	7616	0.00576909056	0.0397577524	0.0702296918	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7616	3381	0.00142252492	0.00959813665	0.0176727587	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3383	3376	0.00217069749	0.0142929087	0.0276569017	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3382	3383	0.000205412698	0.00138593239	0.00255177099	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3381	3382	0.000113800311	0.000758923893	0.00143032339	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3376	3380	4.81221273e-5	0.00032646214	0.000594350033	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3384	3383	3.10127145e-5	0.000196422548	0.000411334789	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3384	3383	2.55319163e-5	0.000172265343	0.000317173716	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3384	3385	0.000124709877	0.000846036185	0.00154027592	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3386	3385	2.52418656e-5	0.000173871911	0.000306922957	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3385	3387	2.43002743e-5	0.000167386008	0.000295473882	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3388	3390	5.14439262e-6	3.38708539e-5	6.55340175e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3390	3389	5.47026088e-6	3.60163815e-5	6.96852279e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3390	4092	0.000589672462	0.00413466502	0.00703905356	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4092	3391	0.000770267724	0.00519708567	0.00956895403	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8573	3427	0.00106240603	0.0127150413	0.049243811	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3427	1634	0.00171499281	0.0150094226	0.0273716759	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3391	3392	1.97029409e-5	0.000181271646	0.000344907687	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3391	3380	2.9675537e-5	0.000195384735	0.000378034369	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	572	3380	0.000164656979	0.00113419645	0.00200211246	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8460	3393	0.0191106551	0.055355339	0.00643922444	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2945	3394	0.00908100394	0.0253232525	0.00256324735	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3393	2946	0.00558125183	0.0383119014	0.0053890525	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2946	1645	0.0121381528	0.0669142858	0.00754308833	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2881	3395	4.84310549e-5	0.000377468071	5.44266909e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3396	2881	0.000125744693	0.000378470034	5.70998994e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2837	4313	0.000533812586	0.00355996129	0.00670940066	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4313	8623	0.00305525415	0.0203779262	0.0384131219	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3397	3398	0.000111997189	0.00076383979	0.00137531734	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3397	3398	0.000112013211	0.00076394906	0.00137551408	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8511	3398	0.0011589772	0.00786269098	0.0143150444	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3399	1595	0.000164413828	0.00209969795	0.00820268073	1742.0000000000002	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3399	3400	4.55329595e-5	0.000307213592	0.000565639556	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3399	3400	2.90611654e-5	0.000279010194	0.00062622833	946.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3401	8609	3.42820806e-5	0.00021712945	0.000454697783	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3401	8609	2.7681624e-5	0.000182256745	0.000352634064	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8488	4505	0.000333925796	0.00323208508	0.0114304756	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4505	3809	0.000310625727	0.00213967487	0.00377703653	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3809	2839	3.52746002e-5	0.000480211169	0.00164872444	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7707	3378	9.87646412e-6	6.50269721e-5	0.00012581551	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3378	8268	0.000988387218	0.00787191893	0.0269083305	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7636	4209	0.000526226778	0.00892976635	0.0315597638	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4209	8268	0.00166893847	0.0290916404	0.0979505722	2046.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3403	3114	1.71823074e-5	0.000124297047	0.000515924612	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3114	3404	1.68975028e-5	0.000134559299	0.000459863382	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3405	8407	0.00954770578	0.0652021839	0.11762081	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3405	3406	6.34648938e-5	0.000401962128	0.000841761902	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3405	3406	6.33642925e-5	0.000429865515	0.000782604047	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3407	3406	0.00129647898	0.00893066629	0.0157651778	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3408	3407	6.95933177e-5	0.000458204775	0.000886544012	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3408	3407	6.9468132e-5	0.000457380548	0.00088494928	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4355	4321	0.00270390143	0.0171272642	0.0358721736	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4321	3408	0.0023305702	0.0158118924	0.0287900229	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3409	3410	0.00265915799	0.0168437887	0.0352782737	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3410	3411	6.75574868e-5	0.000444800793	0.000860609707	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3409	3412	6.19427961e-5	0.000392321748	0.000821573667	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3409	3412	6.20558809e-5	0.000420989205	0.000766444024	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3413	3412	0.00128347178	0.00899961318	0.0153217875	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3413	3414	7.58014646e-5	0.000480097215	0.00100538715	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3413	3414	7.58767788e-5	0.00051475066	0.000937144178	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3415	3414	0.00266527619	0.0168825508	0.0353594825	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3415	3416	6.95641771e-5	0.000471925749	0.000859178032	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3415	3416	6.96699449e-5	0.000458709291	0.00088752016	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8704	4411	5.42775881e-5	0.000368220997	0.00067037533	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4411	3416	0.00581090223	0.0392254474	0.0722720827	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3417	3243	0.000300172351	0.00203638194	0.00370740039	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3243	3242	3.60133601e-6	2.44315846e-5	4.44796215e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3242	8407	0.0092547714	0.0601446106	0.120006571	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3417	3418	6.42580476e-5	0.000435928781	0.000793642703	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3417	3418	6.42321065e-5	0.000422906374	0.000818247927	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3419	3418	0.00129619425	0.00874570862	0.0161030946	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3419	3420	6.99234366e-5	0.000460378289	0.000890749373	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3419	3420	6.99025232e-5	0.000460240595	0.000890482959	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4353	4332	0.0026871753	0.0170212941	0.0356501583	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4332	4319	1.72627923e-5	0.000113658805	0.000219909371	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4319	3420	0.00233478255	0.0158404757	0.0288420786	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3421	3422	6.77270185e-5	0.0004594624	0.00083648752	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3421	3422	6.76904163e-5	0.000445676005	0.000862303086	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3423	3422	0.00200333183	0.014050105	0.023927341	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3423	3424	7.29339851e-5	0.000461935704	0.000967354534	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3423	3424	7.28597208e-5	0.000461465342	0.000966369535	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3425	3424	0.00266452689	0.0168778036	0.0353495368	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3426	3425	6.96102353e-5	0.000472238209	0.000859746891	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3426	3425	6.96293828e-5	0.000441005626	0.000923524171	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8704	3426	0.00586687439	0.0411573495	0.0701176591	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1646	3427	0.000161024955	0.00122029629	0.00224449781	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8085	8243	0.000203395242	0.000617628832	6.52283148e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8243	3142	0.00934316361	0.0246925343	0.00278728154	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3141	3142	0.00061065951	0.00147156977	0.000200364585	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3141	3428	0.00326855571	0.0087920109	0.00118904307	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8434	3429	0.00134000615	0.00437048938	0.000559539865	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8741	3430	0.00367773345	0.0303304587	0.0626281854	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3430	4344	0.00461444735	0.0323652411	0.0551240084	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4344	8786	0.00194573974	0.0131287302	0.0241744138	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8786	2220	0.000230010702	0.00153392127	0.00289094242	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3430	2989	0.0027779406	0.0194804066	0.0331694332	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2989	8022	0.00600105043	0.0413579236	0.0730604334	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3431	8491	0.000330124816	0.00381700728	0.00114023852	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7956	8646	0.00106945764	0.00418378502	0.184888716	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2989	3432	0.000298404377	0.0020243879	0.00368556418	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3433	7104	8.52739821e-5	0.00059792116	0.00101792273	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7104	7065	0.00146064868	0.0100615978	0.0177617611	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7065	8565	0.00791971087	0.0555809612	0.0947460778	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3436	3437	3.23246224e-5	0.000244965765	0.000450566652	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3436	3438	0.000192647853	0.00232661304	0.0101804369	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4412	8704	8.5686747e-6	6.54600122e-5	0.000243281393	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3439	4412	0.00019380401	0.00234057643	0.0102415387	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3438	3439	4.10503061e-5	0.000276968856	0.00050995314	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3435	3434	2.93075296e-5	0.000409009073	0.00133533965	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8659	3434	3.4535519e-5	0.000302167096	0.000550817515	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8659	3435	3.20862417e-5	0.000243159244	0.000447243908	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3436	3437	3.22968795e-5	0.000237503957	0.000464401319	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3441	3442	0.00221628172	0.0101022162	0.00154578385	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3441	54	5.02325358e-5	0.000255597271	4.46863909e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3442	8633	0.00305902936	0.00792799833	0.00115662765	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3443	3444	8.47398135e-5	0.000219991202	2.57494907e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3445	3444	3.31396743e-5	0.000190397785	2.60094314e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3440	3446	0.0259936721	0.072492223	0.00733852565	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3446	54	7.98642596e-5	0.000347599683	4.77568619e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3447	3448	0.0125924321	0.0844870789	0.00983750169	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3449	8743	0.0260572266	0.156483133	0.0228711256	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3449	3450	0.0019442921	0.0157807826	0.00242278332	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3449	662	0.00779218833	0.036810154	0.00568134493	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3450	8578	0.0264376262	0.0779529811	0.00874646621	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3451	3448	0.0097527546	0.0250706773	0.00299385758	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3451	4373	0.00125104448	0.00563268285	0.000722771103	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4373	3448	0.00490955792	0.0196472175	0.00320059654	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3452	3451	0.0099457863	0.0293225775	0.00328960197	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3452	8578	0.0127308429	0.0327265583	0.00390814405	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3453	3450	0.0135341622	0.0423048758	0.00590946767	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3453	3452	0.00117855343	0.00393153473	0.000480838966	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8578	3453	0.0104582277	0.0308334369	0.00345910838	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3454	4385	0.0518908067	0.133444386	0.0159428433	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4385	3455	0.00181010737	0.00959366717	0.00154395251	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3456	8585	0.00934652764	0.0255338088	0.000363036589	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3737	7727	0.21212723	0.167960174	0.00177029822	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8585	3737	0.030764459	0.0882426501	0.00113607979	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3456	3457	0.00534603687	0.00393322461	4.8153849e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3456	3457	0.00276441873	0.00195817149	2.59143003e-5	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8742	3457	0.000660036709	0.00174479275	2.65206873e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3458	3462	0.00061831845	0.00149002631	0.000202877575	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3459	3462	0.00388294067	0.0100804415	0.00117989686	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3458	3460	0.000103395135	0.000273253744	3.08442728e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3461	3458	1.78279965e-5	4.58284379e-5	5.47258855e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3461	3458	1.78279965e-5	4.58284379e-5	5.47258855e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3461	3248	0.00835386259	0.021687511	0.00253850737	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3246	7836	0.0275218483	0.0727433085	0.00821221169	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3248	3246	0.00555322673	0.0222337874	0.00270137399	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3459	3462	0.00388749779	0.0102739431	0.00115970289	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3463	3459	0.000887904941	0.00206104234	0.000302804626	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3225	3464	0.000213197587	0.000572358897	6.25551822e-5	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3034	8281	0.00140010776	0.00435403687	0.000438147255	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8281	3465	0.000851007099	0.0034070867	0.000413932987	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1150	3225	0.00323347863	0.0145586296	0.0018681725	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7959	3466	0.00117481163	0.00559918467	0.0007821698	370.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3467	3468	0.000859599412	0.00220967638	0.000263867847	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3469	4507	0.00208439524	0.00541125707	0.000633376334	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4507	3467	0.00129138058	0.00380723786	0.000427112423	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3431	3470	0.00237273881	0.0147242116	0.00172003903	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3470	3471	0.000192878986	0.00109639661	0.000153049981	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3471	3472	0.00223586636	0.0138748123	0.00162081019	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3472	3473	0.000206221641	0.00104931385	0.000183452888	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3473	4023	0.0026117818	0.0132897645	0.00232353607	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4023	3474	0.00284589808	0.015790685	0.00231482365	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3474	3475	0.000200864295	0.00111448313	0.000163371007	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3475	3476	0.00266450299	0.0147841544	0.00216726249	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3476	3477	0.000227217728	0.00129159098	0.000180297882	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3477	3478	0.00488197095	0.0353240169	0.00916672892	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3478	3479	0.000193989598	0.00110270975	0.000153931255	409.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3429	8517	0.000453761479	0.00272333352	0.000397685491	438.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3429	3933	0.00492390932	0.0264666924	0.00314002128	382.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3933	3147	0.000174958416	0.00197995381	0.000536173563	501.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3147	93	0.00288328586	0.00694816249	0.000946042563	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3480	8712	0.0311401368	0.148493982	0.0207590867	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3481	7696	0.00916331965	0.0242172225	0.00273362694	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3481	3480	0.000128553307	0.00057282742	7.50609399e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3482	3058	0.00526332782	0.0352654004	0.00521007009	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3058	3481	0.00870570217	0.0234174066	0.003167024	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3482	8190	0.00308854991	0.020719415	0.0024120619	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8190	3483	0.0120749178	0.0338719257	0.00420456284	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3482	3055	0.0118847252	0.0432381603	0.00638380149	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3055	3484	0.0112814915	0.0967739296	0.0132846863	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3484	609	0.000982917265	0.0102714393	0.00166702775	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3484	7812	0.00332637798	0.00836161522	0.0010446522	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7812	3485	0.0219141576	0.06461269	0.00724930413	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1255	4015	0.00620045795	0.0583659919	0.00852686532	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4015	3482	0.00578545108	0.0418552633	0.0108593605	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3249	8138	0.00114552745	0.00265904679	0.000390662397	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8047	2965	0.000662849647	0.00190113025	0.000225589012	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8138	8047	0.00028440637	0.00216297009	0.000327770936	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2965	3486	0.000166042607	0.000417385536	5.21456512e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3487	8260	0.0100215428	0.0257616517	0.00307637437	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3081	3082	0.00343398175	0.00863210296	0.00107844553	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4526	3080	0.000231429699	0.000622512373	8.4188594e-5	256.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3082	4526	0.000467773517	0.00177801967	0.000240022117	318.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3080	3487	0.0098000281	0.024634941	0.00307779428	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3488	3489	0.00162196515	0.00428655324	0.00048385747	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3489	8814	0.00088827296	0.00438819753	0.000618053857	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3490	7738	0.00200195878	0.0106418779	0.00119072329	370.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7738	8687	0.000371812079	0.00103682115	0.000104946626	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8687	3488	0.00319755527	0.00891663541	0.000902544851	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1256	3490	0.00027711079	0.00195990595	0.000259350439	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3428	3143	0.00831813915	0.0231958851	0.00234790729	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3143	8639	0.00867068823	0.0225100422	0.00263478658	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3491	7861	2.13981522e-5	7.48715858e-5	1.19654396e-5	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7861	1345	0.000528307756	0.00268817904	0.000469977851	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3492	330	0.000272115171	0.00124034724	0.000189790196	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2114	2115	0.000229285386	0.000776488126	0.00587993125	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3464	3030	0.00517925334	0.0130194341	0.00162660099	236.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2932	3493	0.0136878171	0.0190761803	0.00027307788	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8693	3494	0.00144623766	0.0155009119	0.00238967629	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2239	3495	0.194745116	0.207522358	0.00247697869	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3495	161	0.000108151626	0.000285896473	4.34559957e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3495	3496	0.0648831345	0.116624102	0.00175331119	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3496	180	0.0129130413	0.0232095337	0.000348915438	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3496	162	0.110157472	0.231559878	0.00353206932	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8794	8382	0.0883230087	0.174884854	0.0021489667	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8408	8318	0.365972449	0.842297848	0.010730659	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	178	3497	0.196734722	0.298457285	0.00358161729	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	168	3501	0.139889885	0.214322593	0.00251950236	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3501	3498	0.0827606597	0.112916847	0.00168947995	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3498	167	0.109265286	0.0774009399	0.0010243118	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3498	3499	0.147843235	0.343334496	0.00427555285	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	168	3510	0.0973249785	0.192712541	0.00236807102	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3500	596	0.000704013214	0.00104390366	1.31308289e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3510	3500	0.378874444	0.528555931	0.00757131123	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3500	1581	0.183056011	0.340534472	0.00667514982	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3500	591	0.20477601	0.31377944	0.00368909046	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3501	166	0.19125108	0.151368559	0.0015954471	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	163	162	0.0301325165	0.0560281169	0.00109777189	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3502	3503	0.0313610541	0.0614622758	0.000771199949	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3503	162	0.0109581373	0.0230310743	0.000351241193	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8176	4658	0.0359331126	0.10196933	0.0013412095	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4658	160	0.0196592014	0.0287765874	0.00037192001	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	171	3503	0.0223985178	0.0312160152	0.000446861759	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3504	172	0.00118019674	0.00212124838	3.18892717e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3505	4660	0.0380641321	0.0381756244	0.000516746507	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4660	1575	0.0237731394	0.0238426772	0.000322734935	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	170	1574	0.0553760078	0.108529746	0.00136180885	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8176	3505	0.00895530231	0.0205739903	0.000261590307	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3505	169	0.000571956228	0.000797112187	1.14107498e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3506	8176	0.0473709003	0.0660199415	0.0009450925	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	170	3507	0.0644096729	0.182789168	0.00240440523	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3507	173	0.03055429	0.0676253323	0.000928233669	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3507	3508	0.0215959137	0.0423240576	0.000531059785	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	173	2336	0.0766548749	0.0782737791	0.00102055589	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2336	3509	0.0680578436	0.0844835204	0.00154122711	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3509	177	0.000846052154	0.000758114334	1.29844023e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8794	8176	0.0307230172	0.0778220174	0.00129032769	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	176	8382	0.296999157	0.214758907	0.00272630058	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1406	1404	0.116675187	0.318830215	0.00453454349	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	175	3509	0.0215948618	0.0193503597	0.000331418246	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3510	6	0.0722418169	0.143039407	0.00175760782	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8847	3511	0.0487457841	0.126338936	0.00199974871	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3511	1734	0.0714952557	0.108438129	0.00130109037	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3511	3512	0.0712227962	0.0558282387	0.000599976833	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1288	3513	0.0335387583	0.074231001	0.00101890672	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1288	4653	0.067840583	0.132960755	0.00166838961	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4653	1735	0.000116029783	0.000161706	2.31483941e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3514	3515	0.0402857259	0.0921348769	0.0018829404	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3516	3514	0.204898064	0.223213803	0.00254444117	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3517	1281	0.00140055343	0.00205008549	2.6496068e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3514	3517	0.0064222868	0.0121378199	0.000164337207	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3517	1745	0.531481407	0.403010937	0.00464603804	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1273	4647	0.00519634942	0.00724194269	0.000103669229	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4647	8428	0.120852478	0.12715647	0.0015582991	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8428	1286	0.0229733389	0.0412917848	0.000620753155	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	340	338	0.167878497	0.38582998	0.00490770252	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3518	1736	0.0189934526	0.0137302021	0.000174307844	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1738	3518	0.00200040562	0.00518438499	8.20560843e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3518	8763	0.0397142244	0.108498089	0.0015426584	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7646	8763	0.0119778904	0.0460813429	0.00065849683	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1287	3519	0.00185772566	0.00145616343	1.56491583e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3519	8763	0.0131879832	0.0360281668	0.000512241923	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2249	3519	0.0571686698	0.120158465	0.00183258942	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1282	2249	0.0961759761	0.220982503	0.00281008467	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7646	3520	0.00943438607	0.0330107874	0.000572339645	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3520	1281	0.0848048207	0.0923721271	0.00105290679	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3520	3521	0.0195638526	0.0534465874	0.000759897693	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4655	7991	0.000122895994	0.000587336755	1.07609981e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3521	4655	0.00138808344	0.00393893837	5.18075009e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1515	3521	0.0182035723	0.0360414515	0.0004428405	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3522	4630	0.0107953933	0.0213738707	0.000262619702	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4630	8408	0.0715041717	0.141578712	0.00173965757	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1743	1746	0.21614359	0.17107507	0.00180315472	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1285	8409	0.00659611298	0.0183937891	0.00186182643	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3228	3523	0.00272182163	0.00521248416	6.86414866e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3523	1278	0.000258472548	0.000183088588	2.42298122e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3523	3524	0.028349806	0.0311812875	0.000348380682	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1283	3524	0.0411097875	0.0909885789	0.0012489342	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3525	3526	0.126808774	0.294463829	0.00366665329	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3526	1401	0.00296246916	0.00542599664	7.84132132e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3526	3527	0.076726632	0.178143518	0.00221790413	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3572	1395	0.000205690943	0.000521009196	8.63839681e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3527	3572	0.207689515	0.228472643	0.00255283135	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3527	1397	0.0543949544	0.0742132339	0.00111037099	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1397	3529	0.0985927246	0.075628294	0.000849884894	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3529	3528	0.0179172316	0.0354745188	0.000435874565	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3528	1398	0.00107707412	0.00152897696	2.10602435e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3528	3530	0.0195260531	0.0212678008	0.000242419294	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3573	1403	0.00247902985	0.0017560166	2.32389974e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3530	3573	0.142068751	0.156270555	0.00174602294	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3529	152	0.118728865	0.340623301	0.00438645554	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3530	3531	0.10562458	0.103764396	0.0014662017	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3531	1396	0.00152955494	0.00343158085	4.5804759e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3531	3532	0.22845344	0.180820999	0.00190587703	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3532	3522	0.10549957	0.208902488	0.00256705727	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3532	3526	0.0687291979	0.12588919	0.00181935755	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1402	3533	0.000845965038	0.000648902268	7.29215728e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3533	1747	0.00459137402	0.00825239251	0.00012406036	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3533	1400	0.0069769325	0.0133613331	0.000175951066	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1399	1747	0.00288063761	0.00658789412	0.000134630288	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	340	3534	0.00606072574	0.0171984198	0.000226205088	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3534	1573	0.000678700764	0.00142644516	2.17543236e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3534	3535	0.0357038867	0.0925349744	0.00146464599	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	339	766	0.221519858	0.222216611	0.00300809586	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	593	3537	0.000220191271	0.000387231109	6.09103336e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3537	3562	0.180777971	0.513323965	0.00675694698	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3562	1581	0.00810757632	0.0232534991	0.000299350018	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3536	1603	2.03919478e-5	0.00013833966	0.000251858235	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3537	3556	0.0598963335	0.171801833	0.00221185162	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3556	590	0.000405992412	0.000432559895	5.16274403e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8238	1506	0.120451524	0.34556829	0.0044501805	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1506	3542	0.105672648	0.303148472	0.00390358596	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4599	8351	0.00899053355	0.0257859339	0.000331951013	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3542	4599	0.00335810928	0.00767985175	0.000156945559	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8238	3544	0.00111281223	0.0112948648	0.000191518149	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3544	3538	0.00109048857	0.0106006973	0.000196410844	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3538	230	0.000325526782	0.00158922645	2.78778552e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3538	3539	0.000121809349	0.00120288977	2.15764806e-5	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3539	251	0.000469562134	0.000899245189	1.18418628e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3539	3550	0.00116151357	0.0112911435	0.000209203739	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4600	3540	0.000391950124	0.00381014934	7.0594343e-5	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3550	4600	0.00145845699	0.013348978	0.00027968389	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3540	235	0.000295838152	0.000782041725	1.18869609e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3540	249	0.00471597166	0.0484528478	0.000801924299	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3541	4244	0.0591799658	0.137399408	0.00171057601	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4290	4286	0.0317215229	0.0822132976	0.00130126585	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4288	4290	0.0800103111	0.118643571	0.00149241405	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4286	4284	0.0255200592	0.064642433	0.00107179616	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4284	228	0.015292528	0.0433955201	0.000570769558	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4244	4288	0.00219741985	0.00386441008	6.07860559e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	249	3555	0.000996841949	0.00912385479	0.000191158833	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3555	8361	0.00182386668	0.0180113006	0.000323079829	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3542	270	0.0185554393	0.0480898505	0.000761150452	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3543	4596	0.00430127442	0.00842967622	0.000105770626	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4596	3544	0.00824955617	0.0320929709	0.000448457497	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3543	3545	0.0038207668	0.00375328465	5.30336795e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3546	1690	0.000189829666	0.000390108169	6.226941e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3545	3546	0.000736498057	0.00129521465	2.0373352e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3545	3551	0.0125952217	0.0361246696	0.000465045921	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3551	233	0.00151362033	0.0038339566	6.35674773e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3546	271	0.00269044344	0.00398936243	5.01805285e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3547	3549	2.2988485e-5	0.000273205222	0.00054583475	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3549	1689	0.000216421153	0.00147602962	0.0026576392	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3548	3549	4.81683271e-5	0.000305079575	0.000638876989	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	246	3550	0.0238328225	0.0651092494	0.000925720281	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	256	3551	0.0042029528	0.0223936029	0.000328792086	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8239	1688	0.000641598052	0.00781813093	0.00124628757	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1688	3552	0.00212408556	0.0267200356	0.00399184273	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3552	274	0.000477750532	0.00434536246	0.000528954193	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3552	265	0.000339989513	0.00374209968	0.00107223766	501.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	265	242	0.000178111465	0.00245652384	0.000530500249	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	242	4245	0.00237369186	0.0158958691	0.00481964015	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4245	254	0.00102984247	0.00239051381	0.000351209997	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8238	4605	0.202594942	0.160348877	0.00169010019	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4605	3553	0.00621424181	0.0142766459	0.000181521905	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8239	8352	2.32816804e-6	3.50126432e-5	1.18765107e-5	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8352	3554	0.00231782285	0.0411479184	0.00997657577	650.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	241	8238	0.313172785	0.247908916	0.00261297973	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1684	1685	0.000452372594	0.0012316066	0.000130851682	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3556	3557	0.0642479507	0.249979799	0.00349385959	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3557	592	0.000282823285	0.000716383184	1.18777217e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3557	598	0.115135205	0.330307877	0.00425352913	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	598	3662	0.121743736	0.349277739	0.00449798459	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3662	3568	0.0425989533	0.0815815696	0.00107434	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3568	3559	0.0286067182	0.0418738339	0.000541195124	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3560	3558	0.0195166418	0.0298973071	0.000351429107	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3559	3560	0.0269522205	0.0596527614	0.000818798713	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3561	3565	0.018143528	0.0401564593	0.000551187686	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3565	1501	0.280586369	0.222101083	0.00234096792	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3562	3563	0.177615978	0.272143408	0.00319941326	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1581	3564	0.13888525	0.27503299	0.00337996484	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3565	1581	0.0208849811	0.0409307465	0.000513577103	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1501	4352	0.00311922865	0.0046251609	5.81779734e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4352	3566	0.190388446	0.209434345	0.00234008311	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3567	3569	0.226812356	0.347567573	0.00408652822	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3569	332	0.00115642425	0.00211808234	3.06092393e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3568	597	0.0262903331	0.0515243818	0.000646502012	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	592	2796	0.100390033	0.287987751	0.00370826584	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2796	599	0.00021240622	0.000216886453	2.82780716e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3569	328	0.0317391371	0.0725875783	0.00148343523	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	328	3570	0.041643365	0.105485186	0.00174902969	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3570	327	6.70442245e-5	0.000327310869	5.74161406e-6	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3570	3571	0.00170345389	0.0106964086	0.000195719089	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	595	3571	0.0262938536	0.180500256	0.00275468559	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	327	2803	0.0348888343	0.185905997	0.00272988161	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2803	329	0.000316460498	0.000606044568	7.98080067e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3572	3592	0.318639708	0.350609787	0.00391787415	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3592	155	0.000183866012	0.00050929553	7.03820294e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	152	7849	0.0144389246	0.0374210384	0.000592286051	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3573	40	0.291166184	0.230479632	0.00242927712	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	40	3574	0.0700384684	0.162612855	0.00202451664	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3574	3575	0.00247056809	0.00434477205	6.8342012e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3574	3577	0.00308590223	0.00457574481	5.75563889e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3577	3575	0.00012585873	0.000230520201	3.33133787e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3575	47	0.000280155744	0.000492685377	7.74979851e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7849	3581	0.00212623766	0.0144263299	0.000225347436	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3581	153	0.0393968835	0.0997943385	0.00165466366	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	153	3576	0.0173289805	0.0491744145	0.000646778839	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3578	151	0.000315818925	0.000336485602	4.01606588e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3576	3578	0.0778022122	0.223172518	0.00287339267	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3576	3577	0.0105661865	0.01996961	0.000270374105	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3578	4632	0.0116472592	0.0334057796	0.000430044427	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4632	2298	0.00209525616	0.00530722361	8.7994432e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2298	3579	0.0681008014	0.195338933	0.00251494279	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3579	67	0.000495633841	0.000676198997	1.01170881e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3579	3615	0.056139294	0.161024052	0.00207307177	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3615	66	0.11704679	0.119522898	0.00155838863	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	66	3613	0.000892465463	0.000876702735	1.23877551e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3613	157	0.126291556	0.362333359	0.00466624268	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	157	3580	0.00959709175	0.027525622	0.000354346702	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3581	3582	0.0229368805	0.0626615593	0.000890918234	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3582	1580	0.00035830278	0.00065625983	9.48386831e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3582	155	0.0221389662	0.0604816832	0.000859924142	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1579	44	0.000777692865	0.00311216107	0.000506973856	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	43	3583	0.00129571766	0.0135402175	0.00219754881	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3583	1911	5.9228158e-5	0.000203172831	2.34726457e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2998	48	0.00838098147	0.021757916	0.00254674843	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	52	48	0.0131105703	0.0304336226	0.00447138566	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3583	3584	0.000827357697	0.00407946981	0.000531939056	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	43	3590	0.000199944252	0.000513974346	6.13760858e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3590	3585	0.000562087206	0.0031187065	0.000457168257	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	46	3586	0.00536295962	0.0389383864	0.00648880364	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1579	3589	0.000780655027	0.00443753801	0.000619452347	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3589	3587	0.00293690852	0.00738259151	0.000922338205	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3588	44	0.00286279617	0.00890268679	0.000895878516	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3589	3590	0.000528298562	0.00523435919	0.000773066344	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	53	8035	4.53411828e-5	0.000208002676	2.56960146e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8035	42	0.0280625276	0.115893617	0.0132279965	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	46	3257	0.00299295642	0.0351554888	0.00449627871	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	46	3591	0.012682225	0.0803359063	0.0105168099	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3592	3580	0.0801170438	0.229814185	0.00295893185	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3580	3593	0.20519415	0.402312984	0.00505010588	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3594	3597	0.107035849	0.114045651	0.00136119401	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3597	3595	0.00101486114	0.000996936656	1.4086653e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3596	3595	0.000424723368	0.000452516575	5.40093355e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3599	1578	0.000844910144	0.000598490661	7.92038238e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3598	3599	0.0613416093	0.0909590112	0.00114415622	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3595	3598	0.134117858	0.106143968	0.0011187754	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3597	50	0.150100104	0.106331088	0.00140716068	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	50	3598	0.0592674456	0.0841360501	0.00115891517	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3599	3604	0.0620160554	0.0769830866	0.00140439281	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3605	49	0.0324659751	0.0931181237	0.00119876936	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3604	3605	0.0238281807	0.0527382795	0.000723888297	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	49	3600	0.00695955426	0.0332607784	0.00060939645	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4361	3612	0.0310504958	0.213160452	0.00325328308	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3612	41	0.000209245073	0.00028547548	4.27119913e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3600	4361	0.0016906656	0.00890579573	0.000133791885	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3600	35	0.0130362346	0.00843962158	0.000134491814	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	49	3602	0.003509468	0.00995875366	0.000130984093	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3602	3601	0.00310468962	0.00687147533	9.43174541e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3602	4346	0.0358858509	0.094865939	0.00144199798	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4346	8401	0.00179198278	0.00473706784	7.20029923e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3603	4339	0.0885135947	0.125657636	0.00173088068	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4339	3604	0.0258343569	0.0395754126	0.000465191448	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3605	8505	0.0179765554	0.0510120598	0.000670949303	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8034	4358	0.0428507327	0.099485276	0.00123852759	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4360	4359	0.00032392796	0.000459836866	6.33382749e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4359	3606	0.0103131746	0.019491428	0.000263899852	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4358	4360	0.0267024428	0.039086373	0.000505168548	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3606	36	0.000446669518	0.000818110487	1.18228357e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3606	3607	0.0472010564	0.135384074	0.00174293585	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3607	1391	0.000256789446	0.000364529366	5.02105484e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3607	3611	0.0114280787	0.0327771393	0.000421951667	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3610	3608	0.000261747493	0.000501265235	6.60099626e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3608	1393	0.000380358422	0.000668903054	1.05216516e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3611	3610	0.0354780594	0.101757723	0.001309999	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3608	3609	0.0208184501	0.0318915424	0.000374870523	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3610	3623	0.0158049093	0.0312922866	0.000384487305	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3631	1390	0.000240789989	0.00046113011	6.07247006e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3623	3609	0.00055364101	0.00124210239	1.65795886e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3609	3631	0.00807174585	0.0114583748	0.000157828562	70.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3611	1492	0.025830037	0.0284098366	0.000317415892	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1393	1491	0.0461294983	0.098855597	0.00144894582	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3612	8672	0.0324332491	0.222655395	0.00339824907	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3613	3614	0.0482152951	0.138293422	0.00178039501	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3614	7809	0.0677329401	0.124064198	0.0017929803	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	68	3619	0.0116233781	0.0269850438	0.000335938008	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4356	3621	0.00465851482	0.0107025046	0.000136078079	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3625	7809	0.00632907032	0.00621728738	8.78498878e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3621	3625	0.0820342924	0.0805879118	0.00113871026	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3619	4356	0.0101422511	0.0290892112	0.000374475416	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3614	68	0.0112510441	0.0261206235	0.00032517676	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3615	3618	0.0309421107	0.087805513	0.0011549025	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3618	3616	0.012635659	0.0250174359	0.000307388142	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3616	63	0.000239460822	0.000255130749	3.04506905e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3616	3617	0.0130627185	0.0374655178	0.000482307286	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3617	1956	0.000273879585	0.000279656461	3.64621456e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3617	3626	0.0857547999	0.0672196442	0.00072239815	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3626	3622	0.0450328927	0.0473793654	0.000580622988	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3622	1392	0.000654130947	0.000463352541	6.13197422e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3618	3620	0.0287191769	0.0562845602	0.000706231274	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3620	3619	0.0901171102	0.178437859	0.00219263267	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3620	1956	0.0223835943	0.0423041409	0.000572769726	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3621	3624	0.00318990959	0.00826718407	0.000130849243	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3624	62	0.0575293741	0.165011728	0.00212441848	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3622	3630	0.11473794	0.227200291	0.00279196304	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3630	3623	0.0100075266	0.0287028034	0.000369501031	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3624	3625	0.0515385008	0.102044031	0.00125384183	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3626	3627	0.105511497	0.208926111	0.00256734761	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3627	7809	0.240747957	0.472097456	0.00592702679	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	62	3723	0.0238113441	0.061711779	0.000976759096	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3723	65	0.00946627162	0.0103106621	0.000117525191	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3627	3629	0.0146395668	0.0289850039	0.000356137671	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3629	3628	0.000940509341	0.00139457772	1.75418118e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3629	3725	0.12660677	0.2507098	0.0030809492	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3725	1394	0.000567755745	0.00099846232	1.57055236e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3630	3729	0.0347108584	0.0995571409	0.00128166766	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3729	1387	0.000197415465	0.000292725648	3.68207389e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3631	3632	0.0102715423	0.0111877635	0.000127522759	60.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3632	1494	0.0372031691	0.0712477492	0.000938250897	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3632	1753	0.00282735783	0.00517852952	7.48369678e-5	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1488	3633	0.171515368	0.188667954	0.00210803112	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3633	1491	0.000802329163	0.00180003821	2.40269188e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1491	1494	0.0271854485	0.037887453	0.00054236494	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3633	3634	0.0171051339	0.0359505026	0.000548273537	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3634	1494	0.000300872273	0.000833394395	1.1517083e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3634	4363	0.0527624084	0.151337046	0.00194834093	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4363	1495	0.00823955572	0.0320540662	0.000447913852	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1495	3643	0.0313562798	0.112018478	0.00186176323	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3643	8561	0.00256656777	0.0157698769	0.000301664059	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1489	1490	0.219341646	0.241295727	0.00269613002	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8672	1490	0.00850674036	0.0120758788	0.000166334116	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8672	3635	0.139411726	0.213589828	0.00251088656	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1883	3640	0.00113074924	0.00167666352	2.10900516e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3640	3636	0.0667656981	0.117420604	0.00184707071	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	664	3645	0.066082728	0.126558829	0.00166668332	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3645	1883	0.00157533451	0.00154751095	2.18662336e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3637	3638	0.178239736	0.126269102	0.00167100725	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3638	1883	0.00234140601	0.00165853099	2.19488798e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3638	3639	0.0292488656	0.0231470942	0.000243974739	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3639	1884	0.000453786619	0.00114942836	1.90576642e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3639	4370	0.0320747991	0.0919961162	0.00118432431	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4370	3739	0.0150716232	0.042768654	0.000562524466	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3739	751	0.0572676347	0.164260882	0.00211475028	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3640	3641	0.020647002	0.0227091185	0.000253723123	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3641	1884	0.000385033896	0.00106651599	1.47387039e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3641	3642	0.048171141	0.138166765	0.00177876425	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3642	1496	0.000554766878	0.000408157032	4.99700227e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3642	8561	0.08859085	0.254128333	0.00327209829	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1496	3643	0.0821246788	0.235574567	0.0030331227	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1496	3644	0.0479851319	0.137633196	0.00177189429	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3644	1884	0.000267253653	0.000740273252	1.02301966e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3644	3645	0.0149185169	0.0228534716	0.000268631847	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8672	4364	0.000896721024	0.00184280049	2.94149442e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4364	3646	0.0667022744	0.072653426	0.000828139147	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	663	2795	0.000159738466	0.000342309865	5.01714907e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2795	3646	0.0110653311	0.0256894675	0.000319809262	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8672	4366	8.99386771e-5	0.000888160954	1.59311238e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3648	3647	0.0132020988	0.0129689337	0.000183250261	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4366	3648	0.0166010251	0.131486513	0.00370938661	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3648	3654	0.00108612233	0.011157889	0.000184641752	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3654	3649	0.000100242815	0.000989916205	1.77563283e-5	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3649	755	0.00021011633	0.000369513192	5.81233566e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3649	758	0.0101893937	0.0865381506	0.00169154605	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	758	3650	7.24771517e-5	0.000648856715	1.13884575e-5	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3650	749	0.010912435	0.0976970916	0.00171480908	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3650	3653	0.056478624	0.161997473	0.00208560583	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3653	748	7.2332569e-5	0.000127204956	2.00089717e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3651	3652	0.0083242879	0.00612440561	7.49801315e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3653	3651	0.0318755317	0.0914245594	0.00117696593	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3651	2221	0.00757929298	0.0217383157	0.000279844502	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2221	8566	0.0521513824	0.149584266	0.00192577231	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8566	1500	0.166442407	0.255016813	0.00299801005	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3654	7664	0.00143664851	0.00538927418	8.10876052e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7664	3655	0.0462011488	0.179748737	0.00251201708	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3655	744	0.000248153391	0.000338558549	5.06541221e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3655	8577	0.0216357861	0.0739069558	0.00134529479	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8577	4372	0.0535127002	0.153489331	0.00197605367	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4372	3656	0.0647672724	0.113905658	0.00179177478	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3656	746	0.00347496762	0.00624579786	9.3894693e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3656	3657	0.0302956215	0.0544529232	0.000818612009	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3657	756	0.000733559969	0.000562681324	6.32323373e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3657	4375	0.0452221482	0.119548714	0.00181721851	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4375	3658	0.0319031277	0.0602960181	0.000816371839	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1488	4368	0.0365926481	0.0402474851	0.000449675391	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4368	3659	0.0815817983	0.11130828	0.00166541088	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	339	3535	0.00058610686	0.00107350099	1.55135841e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3535	765	0.0466070779	0.133680252	0.0017209985	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	765	8543	0.0485996005	0.139395808	0.0017945888	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	765	8543	0.0485308433	0.139198576	0.00179204934	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1899	4666	0.000395338268	0.000280037188	3.70599202e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4666	2794	0.0046098601	0.0116766471	0.000193600349	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2794	2793	0.00389011607	0.0106273493	0.00015109714	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2793	8543	0.110182419	0.316091985	0.00407035371	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3660	8376	0.0426138613	0.165790163	0.00231690646	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7683	3661	0.0320906607	0.170993555	0.00251085635	192.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	595	3662	0.0637893975	0.18297013	0.00235566475	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	595	3664	0.0209790605	0.215548459	0.00356758954	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3667	3661	0.00511376363	0.0346965149	0.000541981272	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3666	3663	0.0593019592	0.170096739	0.00218989572	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3661	3666	0.0552204706	0.0971145842	0.00152762877	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3664	3667	0.0195602804	0.134271005	0.00204905058	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3664	3665	0.112323301	0.322236804	0.00414952945	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3665	8014	0.0601338706	0.172483263	0.00222062618	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1763	3665	0.00828902434	0.0162449126	0.000203831724	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1763	3666	0.00268135137	0.00491110709	7.09723405e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3667	1338	0.00179868957	0.00329444207	4.76092765e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3668	3669	0.113338081	0.224427613	0.00275788203	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3669	8044	0.000427646284	0.000959431219	1.28064925e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3669	3670	0.00371737839	0.00963420838	0.000152485898	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3670	7680	0.365762519	0.398610081	0.00454442346	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7860	3670	0.109981117	0.217778638	0.00267615594	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8536	3679	0.022459613	0.0613576795	0.000872379294	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3679	3676	0.0691758278	0.105972673	0.00124568716	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3677	3671	0.022924706	0.0891847456	0.00124626956	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3676	3677	0.00158489623	0.00418963895	6.36821228e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3671	8384	0.00303794695	0.00862072639	0.000113385468	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3671	1343	0.014917505	0.0386613755	0.000611917845	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3672	1342	0.00107792736	0.00523115858	0.00057667256	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3673	3674	0.00277435236	0.0170565566	0.00237212441	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3675	3676	0.00643515991	0.018260947	0.000240180183	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3677	1336	0.000273022496	0.000756252532	1.0451022e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3678	1348	0.00664533244	0.0127262943	0.000167588438	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1348	3679	0.0149019564	0.0407105984	0.000578816558	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1344	3681	0.00165983268	0.00459761649	6.35367053e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3681	3680	0.00153895474	0.00426279331	5.89096199e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3680	1343	0.000342956816	0.000868699677	1.4403148e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3680	7680	0.0301935485	0.0836354645	0.00115582472	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3681	3682	0.00922654031	0.0264628319	0.000340664986	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3682	7680	0.013818367	0.037750321	0.00053672742	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	582	3699	0.00106600852	0.00295276642	4.08057181e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3699	3682	0.0950466955	0.188200497	0.00231261643	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3015	3684	0.00101686942	0.00453112386	0.000593740142	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3684	8541	0.00047277198	0.00268741369	0.000375145858	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3199	3683	0.000661004348	0.00764274088	0.00228308385	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8816	8541	0.000442083332	0.00120359358	0.000127875447	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3683	8816	0.000196325839	0.000654922869	8.0099076e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3683	3684	0.00157312833	0.00408396604	0.000478019534	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	657	3685	0.000334368437	0.000640339556	8.43242004e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3685	8815	0.0149704207	0.0387985173	0.000614088497	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3685	3687	0.00326504622	0.00846191328	0.000133931331	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3687	3686	0.00235769874	0.00907049213	0.000129615336	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3686	8660	0.00188954105	0.00523389216	7.23297107e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3686	3693	0.00116010967	0.00212483248	3.07067883e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3693	8660	0.000592873515	0.00304327528	4.82028062e-5	192.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	657	3687	0.00358348459	0.00978966696	0.000139187163	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3688	3694	0.069740417	0.10683764	0.00125585516	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3694	8540	0.0372608315	0.103212666	0.00142639403	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3689	3688	0.0167480845	0.0256561709	0.000301576349	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3688	3690	0.000390347954	0.000714953095	1.03320677e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3689	3690	0.0243310633	0.0267611432	0.000298995425	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3690	3691	0.0175476704	0.0268810509	0.000315974287	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3691	1900	0.00344424893	0.00619058504	9.30646644e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3691	3692	0.0307516508	0.0778945497	0.00129153036	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3693	3692	0.0069848835	0.0271730376	0.000379707464	160.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3692	3694	0.0131879981	0.0378248379	0.000486932983	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	582	3696	0.0287596099	0.0543547504	0.000735929266	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3696	585	0.000283184308	0.000635328484	8.48036762e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3695	3698	0.224917701	0.178021644	0.00187637178	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3698	3696	0.0089643232	0.0161122052	0.000242219103	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	583	3695	0.0696824437	0.0503735635	0.000639501815	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3695	586	0.0129860196	0.0190085431	0.000245673682	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	583	3697	0.105150907	0.161090678	0.00189364672	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3697	579	0.00208702206	0.00367026313	5.77321801e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3697	587	0.0599290249	0.109768876	0.00158636843	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	587	8512	0.081904282	0.162173604	0.00199275043	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3698	8512	0.0578394332	0.129769513	0.00173224853	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3699	8512	0.0166673091	0.0455334096	0.000647387362	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7705	3703	0.00293975617	0.00834209212	0.000109720685	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3703	7987	0.00911008907	0.0261288346	0.000336365308	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7684	3700	0.015092648	0.0350394061	0.000436207716	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3700	3701	0.001482044	0.00151330441	1.97307531e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3700	3701	0.000653435828	0.00134283888	2.14345128e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3701	3702	0.0363557634	0.0287714202	0.000303256181	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3702	580	0.000528428336	0.00180505702	3.28558644e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3702	3703	0.00661388295	0.0257297428	0.000359539225	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1325	3705	0.0230534935	0.0484525528	0.000738942194	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3720	7893	0.000154443215	0.000925347984	1.86296551e-5	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3705	3720	0.0142988801	0.0331965678	0.000413265967	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3704	3706	0.0446651769	0.113140225	0.0018759681	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3706	8705	0.0223816457	0.0611446752	0.000869350741	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3705	3707	0.126190558	0.128861374	0.0016801521	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3707	8705	0.0223947599	0.0635498207	0.000835859066	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3706	3712	0.00878160789	0.025186708	0.000324236948	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3712	1329	0.0228921489	0.0593294522	0.000939051239	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3707	4409	0.0166471388	0.043144078	0.000682869282	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4409	1329	0.0075454212	0.039746619	0.00059711726	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1329	3708	0.00233105132	0.0119655091	0.000189523248	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3708	3710	0.00679861033	0.0343844535	0.000561450834	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3710	3711	0.0140178687	0.0653605111	0.00125896667	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3711	1776	0.000451179098	0.00119268214	1.81286567e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3711	7648	0.00947486507	0.0271750598	0.000349833776	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3712	3713	0.0362893112	0.0919222544	0.00152413016	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3713	1327	0.000308128411	0.00023635164	2.65604455e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3713	3714	0.00609921768	0.0158071511	0.000250188587	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3714	1331	0.00133533307	0.00299584097	3.99885005e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3714	1328	0.132362343	0.141034415	0.00168333318	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1334	3715	0.000211623102	0.000288719851	4.31974045e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3715	8705	0.0528526667	0.15159596	0.00195167469	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3715	1486	0.0705828482	0.202459766	0.00260664368	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1486	3716	0.0649014698	0.186160467	0.00239674737	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3733	1386	0.0134877943	0.026704591	0.000328118215	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3728	3733	0.0211154166	0.0792112181	0.00119184727	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3716	3728	0.0717568779	0.205828033	0.00265002047	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3716	3717	0.0351517873	0.0489900445	0.0007013019	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1885	3719	0.000454379179	0.00123706963	0.0001314321	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3719	3718	0.000101290085	0.000267690496	3.02163058e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3719	7750	0.00898957084	0.0444118438	0.00625557379	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7750	7649	0.00303079532	0.0188318366	0.00256306706	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8662	7649	0.0280990247	0.0754446898	0.00824678791	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3720	3722	0.000138931766	0.000647781856	1.2477251e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3722	3721	0.0206248428	0.0736794792	0.00122452921	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1333	3722	0.0457971652	0.0838829691	0.00121225039	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	64	3724	0.000759566961	0.000582630134	6.54741212e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3724	3723	0.00916357306	0.0164703315	0.000247602921	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3724	1484	0.0763475576	0.104166191	0.00155854413	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3725	3726	0.00541437349	0.00973162696	0.000146298087	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3726	1319	0.00115508134	0.00113468029	1.6032962e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3726	3727	0.0571085977	0.0846819014	0.00106519507	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3727	1485	7.13039546e-5	0.000267481245	4.02455147e-6	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3727	3730	0.0289354604	0.103369667	0.00171800614	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3730	3728	0.00344725516	0.0236625141	0.000361079465	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3729	4362	0.00727852391	0.0208756724	0.000268739381	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4362	3734	0.113471193	0.32553159	0.00419198377	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3734	8561	9.33929106e-5	0.000793162981	1.55032556e-5	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3730	1385	0.0228112681	0.0623183899	0.00088603895	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3731	3736	0.0586322308	0.136127604	0.00169474087	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3736	1388	0.000211152059	0.000584875904	8.08268493e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3732	3733	0.0478027978	0.185981115	0.00259913534	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3734	3732	0.00441789783	0.0163349061	0.000253174442	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3735	769	0.00212406399	0.0021688664	2.82780962e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3736	3737	0.0161000878	0.0417262811	0.000660428607	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3738	3739	0.0579543434	0.0418950967	0.000531866457	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	751	4382	0.0511830047	0.101340126	0.00124519232	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4383	753	0.000544198868	0.00116618525	1.70924821e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4382	3740	0.0177953746	0.017847407	0.000241582773	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3740	4383	0.00680913685	0.0119746387	0.000188357688	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3740	3741	0.0072032118	0.0105438355	0.000136272487	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3742	3743	0.0191197034	0.029289239	0.00034428152	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3743	2223	0.00028716355	0.000759110604	1.153841e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3743	3745	0.035224162	0.0387423002	0.000432858262	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3745	3744	0.0238053731	0.0261829467	0.000292535371	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3745	3746	0.00890748411	0.0174569781	0.000219040041	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2954	3747	0.016063615	0.0174965001	0.000199432394	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3747	1957	0.000567992012	0.00104032221	1.50341046e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3747	1948	0.00126456242	0.00283706588	3.78691697e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1948	8255	0.00286437597	0.00406616873	5.60077153e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	749	3748	0.00773094518	0.0503244469	0.000855855103	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3748	102	0.0209097344	0.0480384357	0.000610793277	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3748	3755	0.00153494093	0.0101436456	0.000167233888	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3755	3749	0.00316987724	0.0160318368	0.000261776883	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3749	8867	0.000629235855	0.00293386885	5.65107206e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3750	3751	0.00159540696	0.0132488224	0.000271139897	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3758	752	0.000597459122	0.000586906795	8.29295652e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3751	3758	0.00898257852	0.0836259719	0.00135529236	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8867	3750	0.000521934031	0.00195792178	2.94591013e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8867	3750	0.00125164992	0.00346697969	4.79118824e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3751	3752	0.00251282765	0.00184875546	2.26340219e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3753	3463	0.00278745539	0.0171371144	0.00238332813	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3463	3754	0.00403677102	0.0106684468	0.00120423396	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	742	3755	0.00745778477	0.0134043947	0.000201511814	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3756	100	0.00440516149	0.0106156073	0.00144539449	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	103	3757	0.000347069217	0.000931756102	0.000101835007	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3758	747	0.0112022374	0.0671193539	0.00135131675	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	747	3759	0.00579885549	0.0225590633	0.000315232999	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3759	754	0.000288478001	0.000393573882	5.88853523e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3759	757	0.00591214397	0.0229997862	0.000321391539	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7980	3249	0.000389842703	0.0049039601	0.000732608872	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3328	3761	0.000197522397	0.00252253414	0.00985460771	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3760	3761	2.19139087e-5	0.000266959942	0.000995689667	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3760	3761	6.98326143e-5	0.00056018118	0.00188565998	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3433	7872	8.33034904e-6	6.1259501e-5	0.000119783226	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8151	3336	2.91533736e-5	0.000197777469	0.000360069445	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7872	8151	0.00041260219	0.00284210786	0.00501697598	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3336	7834	7.38677311e-6	8.35939178e-5	0.000362196756	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3336	3760	0.000474248727	0.00605705336	0.0236654593	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	104	3764	0.000600810636	0.00128750084	1.88705741e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4388	3763	0.00958261074	0.0274840886	0.000353812026	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3764	4388	0.00796049943	0.022831664	0.000293919577	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3763	3762	0.030791205	0.0553436958	0.000832003583	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3763	101	0.0162341912	0.0321422304	0.00039493059	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3764	3765	0.126062076	0.361674559	0.00465775188	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3765	31	0.000298016109	0.00021925853	2.68434766e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3765	3766	0.0330607759	0.0948241901	0.00122073381	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3766	25	0.000331782015	0.000338780212	4.41708137e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3766	3783	0.0153078597	0.0418194945	0.000594582835	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3783	3767	0.00473018526	0.012259069	0.000194031047	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3767	29	0.000232104243	0.000344161817	4.32906802e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3767	3787	0.000894605333	0.00236486979	3.59457996e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3787	3772	0.00116571465	0.00308154141	4.68391419e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3772	3768	0.00229312113	0.00594300624	9.40631989e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7779	3786	0.00205701504	0.004408059	6.46078092e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3786	3785	0.000154746336	0.000318010411	5.07611022e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3785	3777	0.126159244	0.19328151	0.00227210965	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3777	3769	0.0104635919	0.0205066603	0.000257305763	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3770	3771	0.00886420694	0.00679934166	7.64088374e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3770	3769	9.6440868e-5	0.00016960211	2.66779215e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3771	61	0.0237680838	0.0465811618	0.00058447624	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3769	3771	0.00896017878	0.0065922481	8.07078529e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	61	55	0.126777531	0.0993781739	0.00106799912	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3774	8029	0.0724973262	0.207952381	0.00267737825	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3773	3774	0.00392709119	0.0111438361	0.000146571089	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3768	3773	0.00105520792	0.00278941925	4.23989121e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	57	3776	0.110276556	0.108334948	0.0015307857	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3776	3775	0.0422353918	0.0460031082	0.00052436377	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3776	3777	0.0756580395	0.11218928	0.00141122111	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8029	3770	0.000384022568	0.00101515531	1.54302656e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	57	3824	0.00898223241	0.00636255071	8.42015351e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	26	3780	0.00126643787	0.00231958097	3.35211753e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3829	3778	0.0250921753	0.0635585729	0.0010538248	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3780	3829	0.0259221467	0.0656609503	0.0010886841	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3778	8029	0.052166585	0.149627876	0.00192633382	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3778	2237	0.00251089275	0.00246654542	3.48521336e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1153	3842	0.000527060365	0.000926894917	1.4579789e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3842	57	0.108179904	0.251190958	0.00312761947	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3779	3782	0.0075078469	0.0141894797	0.000192115208	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3782	27	0.0036969012	0.00363160673	5.1314378e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3767	3781	0.0947703711	0.145185772	0.00170666451	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3781	3780	0.00967006396	0.0173806848	0.000261288531	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3781	3782	0.0320267022	0.0686322463	0.00100594031	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	30	3783	0.0166633941	0.0118034977	0.000156206616	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7779	3784	0.0307264623	0.0812262872	0.00123465995	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4432	1958	0.00098346552	0.00145827271	1.83430045e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3784	4432	0.135512457	0.107247801	0.00113040995	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	33	3784	0.024982657	0.0472163303	0.000639278254	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3785	7779	0.00247118406	0.00434585531	6.83590513e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3786	3787	0.0477504518	0.136960015	0.00176322677	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	56	3788	0.00105510817	0.00459223503	0.000630929477	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3789	1593	0.000447383607	0.00179033349	0.000291646873	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1451	3790	0.001581573	0.00572678468	0.00059254653	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1450	3791	0.000169975427	0.000436936836	5.21766755e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3791	3799	0.00920469384	0.0243265708	0.00274597049	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3792	1449	4.36914462e-5	0.000109828302	1.37212908e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3799	3792	0.00958326639	0.0240900382	0.00300971399	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3792	3793	0.000154934016	0.00125750874	0.000193060296	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3793	1448	7.37255032e-5	0.000252903682	2.92180725e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3793	3804	0.000931030155	0.00280224223	0.000422775328	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3795	3794	0.0156378047	0.0413292721	0.00466535941	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3804	3795	0.00653003523	0.0182095237	0.00184317472	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1452	3797	0.000937749861	0.00979943949	0.00159042281	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3803	3795	0.00059817879	0.00153767144	0.000183620565	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3797	3803	0.00056065014	0.00388717713	0.00109895028	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3796	3797	0.0163200942	0.045511391	0.00460686526	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3798	3788	0.00400213915	0.0130531827	0.0016711622	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3800	3799	0.0160520326	0.0412647764	0.00492784557	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3788	3800	0.0272742491	0.0742637126	0.00789117821	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3800	3801	0.00926278404	0.0249159435	0.00336969707	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2921	3802	0.00120296337	0.00302392035	0.000377790607	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3803	3804	0.00652477159	0.0172438449	0.0019464615	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3803	1511	0.000560945319	0.00351373352	0.00122013533	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1904	3805	0.00376557323	0.00995171751	0.0011233305	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7633	3806	0.00430884315	0.0229577949	0.000337075817	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3806	1613	0.00038882819	0.00102785887	1.56233584e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3806	3807	0.0185588027	0.0526643248	0.000692681503	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3807	89	0.00266678564	0.00196202654	2.40207818e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3807	4499	0.0153608424	0.0398103744	0.000630103973	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4499	3808	0.0396569231	0.109850255	0.00151813195	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	89	70	0.00130903575	0.00133664694	1.74274591e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2245	3809	0.000387133134	0.00318861111	0.00657168963	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	89	3974	0.0111214485	0.0258197511	0.000321431174	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3974	7633	0.00463421204	0.0318100145	0.00048540753	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	821	3811	0.0570348142	0.109229403	0.00143845215	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3811	3813	0.205848873	0.162924902	0.00171725162	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3813	3810	0.0343760499	0.0706454287	0.00112766748	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3810	1142	0.00026847888	0.000575333992	8.43252474e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3810	3820	0.0205652481	0.0432228322	0.000659183532	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3820	1169	0.0170113651	0.012049983	0.000159468584	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3811	4424	0.03665555	0.0822387906	0.00109774526	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4424	3812	0.000961943654	0.00215813586	2.88068081e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3812	1959	0.000378018308	0.000402755211	4.80701537e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3812	3834	0.0163740881	0.0464646885	0.00061113801	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3834	1167	0.0281284266	0.0551267742	0.000691703707	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3813	3814	0.0269062945	0.0508519891	0.000688503373	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4426	3816	0.0075540087	0.0110573214	0.000142908975	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3816	1789	0.000165968802	0.000459721554	6.35311602e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3814	4426	0.00275009729	0.00616988749	8.23556965e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1169	3819	0.000289855869	0.000530893908	7.67215618e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4428	3815	0.0130448634	0.0181801185	0.000260250624	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3819	3817	0.0230715382	0.0654703609	0.000861120219	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3817	4428	9.11851065e-5	0.000167012721	2.41356637e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3815	3814	0.00103374523	0.00189338603	2.73620647e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3815	3816	0.00985153652	0.0193071451	0.000242254906	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3817	1789	0.0152726828	0.0302385215	0.000371539665	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1185	3818	0.000278398176	0.000771142776	1.06567975e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3818	1789	0.0119298119	0.0174624951	0.000225691939	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3818	3825	0.0374358969	0.0948267654	0.001572292	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3825	8674	0.000827365009	0.00209569162	3.47468263e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8674	3821	0.000706041581	0.00186640559	2.83691902e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3821	3819	0.0143484079	0.0407163731	0.000535531097	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8674	3820	0.0180858029	0.0513220752	0.000675026926	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3821	3823	0.0162304822	0.0376810435	0.000469093867	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4427	1789	0.0184099803	0.0282020181	0.000331501694	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3823	3822	0.027638739	0.0700092207	0.00116078266	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3822	4427	0.00639475854	0.0181463005	0.000238672273	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3822	3830	0.024612148	0.0517284993	0.000788903973	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3830	1156	0.000443976048	0.000813177184	1.17515426e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3823	3827	0.00192908597	0.00273846341	3.77198011e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3827	3826	0.00543321877	0.0148429325	0.000211033379	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3826	3824	0.163063893	0.249838555	0.00293711762	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3825	3826	0.00829825454	0.0174406996	0.000265983583	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3827	3833	0.0543514282	0.0741538467	0.00110948242	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3833	3828	0.00340069217	0.00651257035	8.57618968e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3828	1170	0.000554279972	0.000590551152	7.04842144e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3828	3841	0.0375927241	0.071993807	0.000948075893	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3841	1141	0.000225684801	0.00057165306	9.47807834e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3829	28	0.00973840526	0.0175035197	0.000263135144	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3830	3831	0.021093705	0.0598577379	0.000787296699	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3839	3835	0.00881167907	0.0252729561	0.000325347252	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3835	1147	0.000495849081	0.00131076627	1.99235245e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3831	3839	0.00691092616	0.0196110235	0.000257937331	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3831	3832	0.00548339777	0.014980016	0.000212982403	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3832	1159	0.00697126046	0.0197822336	0.000260189206	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3832	3833	0.0758248867	0.0807887169	0.000964247549	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3834	3837	0.0463260853	0.122467319	0.00186158774	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3850	7755	8.0498058e-5	0.000753679327	1.50733961e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3837	3836	0.000843842357	0.00148399168	2.33427601e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3836	3850	0.00357499486	0.0190477959	0.000279667433	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3835	3836	0.00723652084	0.0490994261	0.000766967319	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3837	7755	0.0112167867	0.032171125	0.000414150183	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7755	3838	0.00740473944	0.0454975421	0.000870335944	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3838	1143	0.000706255018	0.00178892351	2.9660573e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3838	3840	0.00911349197	0.0354539312	0.000495422918	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3846	1171	0.0011863929	0.00217297229	3.14024756e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3840	3846	0.00122274849	0.00417678369	7.60263224e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3839	3840	0.0189160429	0.0374520898	0.000460173102	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3841	3862	0.0187768001	0.0532829446	0.000700818203	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3862	3847	0.0027213051	0.00772219735	0.000101567418	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3852	3844	0.000374645685	0.000555520821	6.98766482e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3847	3852	0.00075748258	0.00200238876	3.04361217e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3844	1157	0.000120160098	0.000269581084	3.59836958e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3842	3865	0.0733693762	0.108795294	0.00136852614	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3865	3843	0.0396126938	0.0758623711	0.000999021987	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3843	1144	9.86732362e-5	0.000249936447	4.14397716e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3843	3845	0.00920055588	0.0263883052	0.000339705574	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3860	8160	0.001184421	0.00444309748	6.68513255e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3845	3860	0.00468933834	0.0128107343	0.000182140022	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3844	4640	0.00539139629	0.00969032842	0.000145677235	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4640	3845	0.00854247493	0.0196255551	0.000249531296	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3846	3848	0.00263548039	0.00719982786	0.00010236543	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3849	3847	0.00540251874	0.010210505	0.000138242756	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3848	3849	0.00274353777	0.00711033647	0.000112539177	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3848	1161	0.00833618904	0.014983214	0.000225246652	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3849	1166	0.00123632162	0.00326818943	4.96761745e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3850	3854	0.00187321733	0.0190128218	0.000322384672	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3854	3851	0.00259156552	0.00997022021	0.00014247226	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3851	2243	9.15975398e-5	0.000205500532	2.74302208e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3851	3853	0.00834214371	0.0324531629	0.000453490747	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3853	3852	0.00394969378	0.0107901088	0.000153411218	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3853	1148	0.00378880151	0.00537845137	7.40831977e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3854	3855	0.000968883941	0.00657378689	0.000102686206	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3855	1140	0.00136900753	0.00145859316	1.74087872e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3855	3857	0.00175265282	0.0105010399	0.000211413285	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4511	1163	0.00233154725	0.00479143075	7.64812461e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3857	3856	0.00225844812	0.0110257803	0.000193411872	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3856	4511	0.000823918082	0.00422924878	6.69875866e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3856	3858	0.00114598118	0.00317428491	4.38669903e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4512	1151	0.000270115613	0.000368521863	5.51371439e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3858	4512	0.0100193033	0.0146659467	0.000189548243	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3857	2320	0.0120116426	0.0167401558	0.000239637354	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3858	3859	0.0397187086	0.0834797796	0.00127315592	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3859	1790	0.000288780765	0.000799901794	1.10542324e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3859	8829	0.00887355709	0.0254504302	0.000327631945	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3860	3863	0.00549962765	0.0150243542	0.000213612794	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3863	3861	0.00421718512	0.0116813013	0.000161429661	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3862	4508	0.000830908947	0.00230155761	3.18063458e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4642	3861	0.000583962868	0.00147916103	2.45246727e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4509	4642	0.00877630324	0.0251714936	0.000324041087	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4508	4509	0.00113381127	0.00199393464	3.13640156e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3864	8829	0.00130158983	0.00360530963	4.98235315e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3861	3864	0.0156753258	0.0428233837	0.000608856138	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3863	3864	0.0848755991	0.0665304462	0.00071499147	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3865	3866	0.0136501592	0.0270260597	0.000332068103	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3866	1158	9.6718541e-5	0.000185222947	2.43913979e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3866	8829	0.0490858601	0.10519149	0.0015418185	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8829	4631	0.00565519826	0.0220001977	0.000307423568	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4631	4513	0.000832692715	0.00230649851	3.18746266e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4513	3867	0.0045740456	0.0120913952	0.000183788166	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3867	1165	0.000436817811	0.000620091371	8.54118508e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3867	3868	0.0177828179	0.0408545304	0.000519451307	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3868	1790	0.0176551721	0.0482321848	0.000685758714	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3868	3869	0.00342672704	0.0131832398	0.000188385653	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3869	1145	0.000149448644	0.000413961915	5.72074128e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3869	3871	0.0560647671	0.120148563	0.00176106671	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3876	8682	0.0747693887	0.29093326	0.00406654945	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3875	3876	0.000363607324	0.00169535186	3.26550224e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3872	3875	0.0249340886	0.0690664763	0.000954477632	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3871	3872	0.00244239907	0.0158986471	0.000270381679	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3868	3870	0.0450434492	0.101058445	0.00134896848	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3877	1164	0.000409522057	0.00075007198	1.08395845e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3870	3877	0.000429746872	0.0011903677	1.64502709e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3870	2170	0.00159774664	0.00305979956	4.02934905e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3871	1146	0.00143048025	0.013158917	0.00021845786	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7758	3872	0.00834896432	0.032479697	0.000453861529	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3873	1152	0.0292499838	0.0740906602	0.00122845734	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1152	3874	0.0336193094	0.0964262347	0.0012413591	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3874	7758	0.0597457367	0.0431901212	0.000548306994	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3874	3875	0.0153137771	0.0434558189	0.000571562661	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3876	3881	0.0166586329	0.047272149	0.00062175847	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3881	7741	0.0209964128	0.0573602725	0.000815543181	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7741	3877	0.0136549795	0.0387486214	0.000509649567	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1793	4516	0.00261399817	0.00192318936	2.35453044e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4516	8484	0.0106629947	0.0148605949	0.000212731182	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8484	1792	0.000436892223	0.000465481739	5.55567703e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8485	7742	0.000415924249	0.00512602893	0.000798467892	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1150	8055	3.9414653e-5	0.000376665556	5.986657e-5	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3882	1149	0.000167627421	0.000746939814	9.78759099e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8612	3882	0.000475310916	0.00148565138	0.000207515045	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8055	3878	0.00053925757	0.00410116672	0.000621480234	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3878	8612	0.00829276064	0.0231251134	0.00234074354	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8611	8431	0.00369881815	0.00272132091	3.33167032e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8431	1794	0.000304423668	0.000432149251	5.9524562e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3878	7759	0.00637749927	0.0427312093	0.00631319397	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3879	3880	0.00415427943	0.00442612904	5.28273012e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3880	1152	0.0291252452	0.0523492667	0.000786986394	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	179	3880	0.00559087876	0.00693998379	0.000126603329	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7894	1138	0.0101222372	0.0110251403	0.000125669111	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8054	4026	0.0109039409	0.0312738403	0.000402599055	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4026	3881	0.0109952336	0.0406543578	0.000630104444	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1135	8635	0.000243647412	0.000565564569	8.30917166e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8635	3882	0.000978231201	0.00425763671	0.000584958788	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1132	8280	0.00843940271	0.0125138667	0.000157406766	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1154	3883	0.00319762834	0.00891679867	0.000902556395	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1137	2934	8.45768412e-5	0.000368110634	5.05748697e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2934	34	0.00413401698	0.0299067138	0.00775887966	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	34	3884	0.000538154814	0.00380617731	0.000503663826	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3884	1797	2.18248326e-5	0.000236260621	4.79509292e-5	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3884	3979	0.00276261772	0.0214001156	0.00361512566	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3979	3466	0.000286982389	0.00461787109	0.000727509066	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3885	1139	0.00642451057	0.0179152561	0.0018133884	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8432	8643	0.0163986679	0.043340322	0.00489239341	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8643	8870	0.00883913686	0.020518025	0.00301451168	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3886	4506	4.84657837e-5	0.000524657232	0.000106483264	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4506	1133	0.000154624005	0.000388682305	4.85596412e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1128	8164	1.88301107e-5	6.37691987e-5	0.000482889681	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7790	3887	0.00078149774	0.00264661022	0.0200415992	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7952	7790	0.000617805906	0.00209224601	0.015843572	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3887	7956	3.4535858e-5	0.000146084436	0.00118308782	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8164	7952	9.44383342e-5	0.000319820622	0.00242182917	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1128	3887	0.00154722996	0.00523997619	0.0396814506	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1129	3889	1.87849446e-5	0.000147997655	2.08754977e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3897	3902	0.00332205196	0.00952804936	0.00113060518	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3891	3897	0.000302662347	0.00487017964	0.000767258355	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3890	3891	0.00099714215	0.00422021382	0.000457943534	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3889	3890	3.85073709e-5	0.000225538875	2.96266332e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3902	3888	0.000281861911	0.000724550922	8.65220224e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3889	3892	5.12494455e-5	0.000389762595	5.90635823e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3896	3898	0.00215111518	0.0122277892	0.0017069299	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3892	3896	0.00108360684	0.00673293899	0.000916362863	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3898	3888	0.000380937916	0.00114074346	0.000123921755	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3890	3894	0.000673472257	0.00198552326	0.000222744282	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3895	1130	6.00916531e-5	0.000206134914	2.38148564e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3894	3893	0.000142403623	0.000634543769	8.31479957e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3893	3895	8.43173403e-5	0.000641250755	9.7173427e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3891	1130	0.000404308334	0.00119197718	0.000133720963	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3892	3893	0.000676027655	0.00195803099	0.000227749812	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3894	3901	0.000621293609	0.00416055766	0.00126146222	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3901	1799	0.0011545824	0.00983400589	0.00118326239	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3895	3896	0.000386100734	0.00485688858	0.000725576786	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3897	1799	0.000904321026	0.00687755612	0.00104220832	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3898	3900	0.000525561686	0.0040961907	0.000590625418	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3900	1799	0.000304497908	0.00318198056	0.000516425142	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3899	3903	9.73068265e-5	0.000324605594	3.97002595e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3903	3900	0.00038276861	0.00104210633	0.00011071828	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3901	3902	0.00232921182	0.00885341055	0.00119516047	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3903	1798	0.00218705612	0.00850822318	0.00109588588	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1799	1798	0.00410690413	0.0103236561	0.00128977965	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3904	3905	0.00369613029	0.0106009566	0.00125791787	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3905	1798	0.000468703363	0.00502892175	0.000631324146	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3905	8718	0.000253301676	0.00143986178	0.000200995512	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8718	1799	0.00099962219	0.00416152429	0.0006257865	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3906	3904	0.0002575011	0.00200694478	0.00028937912	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3904	1799	0.00110310792	0.00764823645	0.00216225212	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3907	3908	0.000528909576	0.00402246799	0.000609554418	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1798	7957	0.00253801309	0.0199959905	0.00282053169	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7957	3908	0.000204526104	0.0023647891	0.000706420733	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3908	3906	0.00025137587	0.00191176547	0.00028970387	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3907	1799	0.000928993911	0.00787851677	0.00227566988	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3906	3907	0.000458561632	0.00123107318	0.000134548459	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8463	3909	0.006914334	0.0188892313	0.000268563767	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3909	1208	0.000142413642	0.000394475468	5.45144859e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3909	3912	0.00269005555	0.00527199558	6.6149911e-5	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3910	1195	0.000806272009	0.000618455505	6.95000624e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4470	3910	0.0205568197	0.0477260666	0.000594157505	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3912	4470	0.00188393066	0.00350291733	6.86326335e-5	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3910	4475	0.00654014533	0.0151837263	0.000189022983	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4475	3915	0.00257605658	0.00529390958	8.45018835e-5	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3915	3911	0.00257808542	0.0114878409	0.000163310375	176.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3911	1205	0.000974568017	0.000690333595	9.13582517e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3911	4521	0.00465609943	0.0197053629	0.000310992227	176.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4521	7822	0.00512250065	0.0216792677	0.000342145036	176.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3912	1206	0.0107767305	0.02133692	0.00026216569	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1208	1203	0.0261672669	0.0601173924	0.000764376104	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1208	3913	0.0315100725	0.0595531395	0.000806313511	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3913	1203	0.000260560838	0.000191701672	2.34697339e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3913	3914	0.105989035	0.209871909	0.00257897247	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3914	1199	0.0110640311	0.0219057498	0.000269154891	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3914	2150	0.0547731183	0.0963277883	0.00151525163	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3915	1192	0.0328776513	0.0942989337	0.00121397148	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1192	8647	0.0175656927	0.0347784987	0.00042732253	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7822	1200	0.0275779732	0.0698552955	0.00115823042	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1200	3916	0.00611460412	0.00759008687	0.000138462901	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3923	3919	0.00018037623	0.000676642116	1.01808298e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3919	1201	0.000386171149	0.000379350591	5.36020027e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3916	3923	0.0169645843	0.0439668052	0.000695891296	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3916	1210	0.0125585509	0.0360194926	0.000463691929	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1210	7822	0.024108207	0.0667787616	0.000922861207	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8320	3917	0.0246617179	0.0624681952	0.0010357454	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3917	1807	0.000407500238	0.0010321863	1.71137763e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3917	3918	0.00239271414	0.00837204725	0.000145153597	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3918	1198	0.000474658777	0.000336223735	4.44956074e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3918	3920	0.00761973409	0.029642784	0.000414219116	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3921	3919	0.000530661225	0.00181268434	3.29946978e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3920	3921	0.00145822974	0.00403919088	5.58195485e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3920	3922	0.00368911552	0.00685941731	0.000134396512	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3922	3921	0.00307018278	0.00587962094	7.74267926e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3922	3924	0.0189750913	0.0190305769	0.000257598192	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4524	1188	0.000407102024	0.00139061877	2.53122095e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3924	4524	0.00183191895	0.00677340376	0.000104980788	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3923	3925	0.00558714502	0.0144800267	0.000229183417	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3925	3924	0.00253660721	0.0121227983	0.000222110217	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3925	7978	0.0024744798	0.0230364949	0.000373333471	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1604	4443	0.00776241437	0.0108181665	0.000154863301	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4444	8638	0.000855820255	0.00417812702	7.32917752e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4443	4442	0.0113927732	0.0225566303	0.000277152248	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4442	4444	0.01390041	0.0394450828	0.000518810011	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	88	3926	0.0247721893	0.0379482745	0.000446065042	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4397	76	0.000520620709	0.000368780791	4.88041849e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3927	4397	0.0179700209	0.0189062236	0.000231690795	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3926	3927	0.00081206449	0.00142810672	2.24637059e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3926	3928	0.000610568855	0.00116928318	1.53979039e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3928	3927	0.000376223786	0.000661631832	1.04072774e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3928	8715	0.0115462856	0.0268060638	0.000333709869	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8715	3929	0.0266755029	0.0590402968	0.000810391798	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3932	88	0.000497213367	0.000910685539	1.31606741e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3929	3932	0.000686401872	0.00125719923	1.81682794e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3929	3931	0.0284326731	0.0312724317	0.000349399015	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3931	3930	0.000499747437	0.00070942408	9.77166051e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3931	3932	0.0157872081	0.0312572397	0.000384056682	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1597	4439	0.000259196488	0.00180566075	0.000327355565	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4439	1598	8.79022706e-5	0.00023230904	2.6222526e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8525	3933	0.000328031239	0.00255665169	0.000368640777	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8716	3934	0.000351840901	0.00245105697	0.000444362118	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	94	3935	0.0132055343	0.0193298628	0.000249826548	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4402	4400	0.00461440715	0.0102128695	0.000140181252	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4400	1323	0.000669442914	0.000657619209	9.29211854e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3935	4402	0.0151786595	0.0531102086	0.000920829099	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8715	3935	0.0154793185	0.0572343077	0.000887083435	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	96	3937	0.00255166481	0.00348126604	5.20856675e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4404	4399	0.00403102811	0.00847213101	0.000129206174	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4399	3936	0.000911939387	0.00135221448	1.70089423e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3937	4404	0.00274341539	0.0105544144	0.000150820273	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3937	3938	0.00706980819	0.0275034183	0.000384324122	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3938	2238	2.27233102e-5	0.000136146927	2.74099077e-6	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3938	4619	0.00924558438	0.0441861865	0.00080957235	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4619	3939	0.00179336746	0.0164142466	0.000343903334	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3939	1321	0.00177100144	0.00324372907	4.6876403e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3939	3940	0.00194176079	0.0177724656	0.000372360439	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3940	97	0.000506699507	0.00318169059	5.82174178e-5	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3940	3941	0.00183196615	0.0119250676	0.000202804571	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3941	1322	0.00195373119	0.00494874485	8.20508082e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3941	3942	0.00240883238	0.0224253399	0.000363428945	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3943	8147	4.03216326e-5	0.000377519427	7.55029306e-6	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3942	3943	0.000937442854	0.00963048015	0.00015936597	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	97	3942	0.00508110592	0.0348775882	0.000532217832	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8111	3358	0.000793837431	0.00661438449	0.0206320627	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3943	3945	0.0026664995	0.0273933472	0.000453308049	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3945	3944	0.00314687804	0.0193467076	0.000291899827	220.00000000000003	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3944	1590	0.000256302706	0.000549241188	8.05008912e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3944	1589	0.000672317066	0.00428585179	8.74213014e-5	238.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3945	7796	0.0155612921	0.0798789642	0.00126524372	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	84	3948	0.00635961775	0.0338845079	0.000497507433	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3950	1504	0.00516273143	0.0115826739	0.000154605646	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3948	3950	0.000760993172	0.00210789597	2.91300412e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3946	1596	0.000663509373	0.00192177332	0.000223532473	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1594	87	0.000403767459	0.00109927673	0.000116792333	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	84	4419	0.00766282141	0.0387552973	0.000632821507	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4419	8636	0.000350823713	0.00180081095	2.85232623e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	74	8637	7.76768867e-5	0.000395241848	6.91006276e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8059	85	7.05994861e-5	0.000196871051	1.99272077e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8637	8059	0.000266502564	0.00119989611	0.00015396738	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8058	3944	0.00358090768	0.0143300344	0.000253253424	88.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3947	1505	0.000858927669	0.00280142614	0.000358656948	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3947	1914	0.0013945951	0.00323719347	0.000475602726	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3948	3951	0.00265703071	0.00725870086	0.000103202473	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3951	79	0.0707663264	0.202986159	0.00261342257	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3949	7840	0.0023465186	0.00641041745	9.11417786e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3950	3949	0.0020727224	0.00574129134	7.93417089e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3949	3951	0.000325424946	0.000482536808	6.06962935e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3952	3953	0.00372193278	0.00692043665	0.000135592064	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3953	8610	0.000579107337	0.00160408537	2.2167637e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3953	3954	0.0623482856	0.0625315979	0.000846432133	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3954	81	0.174981058	0.123960107	0.00164045174	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3954	91	0.00134022354	0.00182848253	2.73572114e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1155	3808	0.224857196	0.247365828	0.00276396489	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3952	79	0.000272960665	0.000756081263	1.04486552e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3808	3952	0.0127176464	0.0364758011	0.0004695662	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8007	7721	0.000386238986	0.00102101437	1.55193226e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1608	7722	0.00306386265	0.0122609749	0.00199733488	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1608	8080	0.00551255697	0.0141705793	0.00169218441	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8080	7722	0.00080771331	0.00209688731	0.000245436117	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1608	7863	0.00512934373	0.0128938138	0.00161088341	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7863	1612	0.000105747537	0.000601108663	8.39109265e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7863	3956	0.000416260618	0.0051301745	0.000799113637	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8233	1609	0.000110599842	0.000278017643	3.47338606e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3956	8233	3.99890972e-5	0.000311672075	4.49396411e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3955	2412	0.000130245687	0.000936908854	0.000119724881	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2412	1611	0.00176685808	0.0110675833	0.00384322724	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3956	3955	4.75864773e-5	0.000370885496	5.34775569e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3955	1610	5.5349937e-5	0.000142281897	1.69905481e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1906	20	0.000925204334	0.0053055456	0.000850421852	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7	3957	0.000280252989	0.00480162679	0.000665453255	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7789	3958	0.0142770903	0.0499555625	0.000866132436	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3958	14	0.000224495565	0.000568640759	9.42813401e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3958	3959	0.00539968158	0.00670264974	0.000122273739	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3959	1537	0.000150443561	0.000416717762	5.75882568e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3959	3961	0.00114449046	0.00289896124	4.80651367e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3961	3960	0.0192213123	0.049815609	0.000788465669	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3960	17	0.000534068721	0.00147933166	2.04436048e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3960	3962	0.000668263557	0.00419619102	7.67803804e-5	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3962	24	0.00101701976	0.00257608163	4.27117525e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	16	3961	0.00785696562	0.0173894946	0.00023868733	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3962	3963	0.00651949298	0.018500258	0.000243327767	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3963	1536	0.000261169673	0.000585938301	7.82110723e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3963	3968	0.0140331569	0.0491020263	0.00085133348	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3968	15	0.000160707059	0.000360548834	4.81260754e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	22	3964	0.00100003341	0.00435252835	0.000597996014	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	24	3965	0.0106238328	0.0304704522	0.000392256701	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3965	12	0.00637188624	0.00966403006	0.000115950579	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3965	3966	0.0180794216	0.0493912073	0.000702237798	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3966	8077	0.0144970439	0.0375716661	0.000594670153	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3966	3967	0.00187425062	0.00474742283	7.87128634e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3967	15	0.0242511089	0.0435884491	0.000655280055	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3967	8278	0.00404113446	0.0141398347	0.000245154966	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3968	3969	0.0103171412	0.0521798999	0.000852031217	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3969	7961	0.00179562838	0.00497376081	6.8734828e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3969	3970	0.00476616882	0.0176226189	0.000273132725	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3972	3	0.00963796834	0.0276428615	0.000355855972	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3970	3972	0.0133318586	0.0364212218	0.000517830356	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3970	23	0.000396022528	0.00100311359	1.66317472e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3	3973	0.00123779612	0.00422818484	7.69619326e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3973	1619	0.0151516248	0.0299988366	0.000368594652	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3	3971	0.00951598224	0.0272929893	0.000351351928	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3971	23	0.0134605193	0.0348853079	0.000552151107	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3971	3972	0.00447321806	0.00343120741	3.85588173e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3	3976	0.0178366045	0.0187658561	0.000229970626	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3976	1622	0.00108296444	0.00222553878	3.55242469e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3973	3975	0.010007857	0.0478292652	0.000876321568	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4501	3974	0.00496060721	0.0340504592	0.000519596068	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3975	4501	0.0007483138	0.00348908053	6.72049327e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3975	4638	0.00274441249	0.00627635305	0.000128263628	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4638	2	0.000847573325	0.001490553	2.34459679e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	18	1615	2.66824123e-5	0.000168996087	0.000353900151	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3976	1614	0.00727700223	0.0130794613	0.000196626999	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3977	1614	0.0178689152	0.0194628392	0.000221845566	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3469	2928	0.000347383299	0.00105486214	0.000111404901	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3469	1795	0.00299483712	0.00835130036	0.000845316591	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3468	3978	0.000111758245	0.000447232551	7.28545606e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3978	1795	7.52644122e-5	0.00030119205	4.90644393e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3978	3979	0.00114770658	0.00904225255	0.00127543954	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3980	1625	6.71353193e-5	0.000467689977	8.47894023e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3981	1605	0.000789156557	0.00204871251	0.00023979736	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8801	1248	0.0204118702	0.0557633288	0.000792837517	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1248	3982	0.0199834026	0.0545927763	0.000776194392	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3982	1249	0.000522653906	0.00144771345	2.00066573e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3982	8722	0.0231120935	0.0631402362	0.000897724208	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3983	3984	0.00282497178	0.00818219464	0.000951719585	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3984	1259	0.000321866502	0.000963850249	0.000104705411	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3984	1264	0.00298094397	0.00787808042	0.000889261544	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1232	3989	0.0372407318	0.103156987	0.00142562449	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3989	7918	0.000234863151	0.000881037923	1.3256191e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8259	1759	0.00914498074	0.00996071184	0.000113536312	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3987	1266	0.000475082974	0.000466692056	6.59432973e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3986	3987	0.0856683384	0.245742448	0.0031640843	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1232	2171	0.0117211955	0.0272121391	0.000338765138	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3985	2171	0.00542564185	0.00578068775	6.89944046e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3985	3986	0.00400965106	0.00720682142	0.000108342013	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3987	3988	0.0181972377	0.0516382979	0.000679186194	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3988	1267	0.000198042327	0.000348279701	5.47833898e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3988	1271	0.0710816118	0.108892396	0.0012800096	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1267	1271	0.111883653	0.114249937	0.00148963544	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1271	1269	0.0187429217	0.0371093227	0.0004559615	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1271	1265	0.00965629776	0.0224182222	0.000279085271	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3989	3990	0.0315080244	0.0894114888	0.00117602684	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3990	1814	0.000577575266	0.00146298142	2.42564127e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3990	3991	0.0545772462	0.0744619524	0.00111409239	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4533	8253	0.00262257434	0.0100895168	0.000144176984	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3991	4533	0.00500974632	0.0142160698	0.00018697918	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3991	3992	0.00917950705	0.0357107492	0.000499011649	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3992	1241	0.000102430005	0.000349890393	6.36874682e-6	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3992	8698	0.0900048066	0.0902711542	0.00122192264	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1231	3993	0.00167545387	0.00827698392	0.00116576802	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3993	1258	0.000104743293	0.000532963336	9.31786485e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3044	3993	0.000792482549	0.00420015957	0.000675941485	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3996	3997	6.99237217e-5	0.000531784316	8.05851749e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3997	1258	0.00100145184	0.0104651259	0.00169846286	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3997	4003	0.00437310042	0.0105383457	0.00143487468	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4003	8699	0.00343907955	0.00798295007	0.00117284288	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1251	3996	4.40858515e-5	0.000102333923	1.50347134e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3999	1260	0.00019303628	0.00146808077	0.000222469054	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3996	3999	0.00114927251	0.00879632169	0.00312808566	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1261	3998	0.00104104797	0.00241652451	0.000355031443	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3999	8699	0.00440338194	0.011319315	0.0013516971	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1246	4002	0.000323079825	0.000981062342	0.00010361084	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4002	4000	0.00139715942	0.0133519973	0.0021221582	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4000	1250	5.75561084e-5	0.000193919812	2.32413049e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4000	4001	0.00162500848	0.0108820962	0.00329942713	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4002	4003	0.00291772678	0.00907350983	0.000913068527	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4004	3494	0.0051742922	0.0560845484	0.008452778	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3060	8693	0.00626490447	0.0227917145	0.00336487248	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8692	4005	0.0108359296	0.0310787747	0.000400087893	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4005	1270	0.000371214841	0.00102823821	1.42097246e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4005	4006	0.013295354	0.0381327502	0.000490896885	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4006	1822	0.000527276454	0.00133557598	2.21440148e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4006	4007	0.00965191625	0.00697728051	8.85780746e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4007	1908	0.00293361009	0.00832465151	0.000109491294	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4007	1909	0.00410632829	0.00863039169	0.000131619766	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1909	4009	0.0673443261	0.193168683	0.00248699513	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4009	4008	0.00238592141	0.00618351371	9.78698426e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4009	986	0.0235755783	0.0462038814	0.000579742268	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	987	8189	0.0121337544	0.0184028788	0.0002208008	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4010	4011	0.00797348857	0.011318892	0.000155907314	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4011	642	0.000256689752	0.000575887527	7.68694945e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4011	4012	0.0120141324	0.0278922293	0.000347231647	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4012	637	0.000147217449	0.000372897531	6.18268711e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4012	4014	0.0205905228	0.0584298302	0.000768515327	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4014	4013	0.00145192201	0.00255336817	4.01637437e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4014	7695	0.00530987324	0.0150677357	0.000198180869	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8337	4146	0.00575297165	0.00872534224	0.000104688049	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4146	7695	0.00853297544	0.0244735982	0.000315056812	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8338	4139	0.0123601305	0.0502988661	0.00591018083	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4139	636	6.78627368e-5	0.000295364484	4.05802465e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1240	2368	0.00278548503	0.025931849	0.000420256325	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1240	1950	0.00399946678	0.0274529974	0.000418920863	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1950	1961	0.000388017157	0.00307223038	8.66293722e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1961	8181	0.000286727363	0.00262433454	5.49834846e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1812	2378	0.0036408419	0.0127392189	0.000220871203	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1231	7897	0.00144363603	0.00704457448	0.000938194751	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1235	8686	0.00250977027	0.00650448878	0.000102950092	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7738	1229	5.39261699e-5	0.00027439152	4.79722131e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4015	1247	2.34248574e-5	0.000188186463	2.5508754e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1821	1247	0.000683189872	0.00762248225	0.00244687917	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1910	4016	0.000233593892	0.00159315084	0.00286852021	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4017	4025	0.0849993016	0.243822742	0.00313935818	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4025	1965	0.00047470901	0.000336259318	4.45003164e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1383	4019	0.00252217576	0.00268722291	3.20728859e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4019	4017	0.28386	0.224693547	0.00236829229	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4018	1380	0.000182860248	0.000506509636	6.99970331e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4017	4018	0.0331777948	0.0951598358	0.00122505502	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4018	4020	0.0484218535	0.0958729013	0.00117801187	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4020	1383	0.0382285583	0.0559582984	0.000723230913	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	612	4019	0.0805742495	0.0822761537	0.0010727408	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4020	612	0.192004728	0.151965171	0.00160173543	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1379	4021	0.00138202686	0.0107055144	0.00180845869	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1379	4022	0.00138448227	0.0107245348	0.00181167178	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1379	8701	0.00127652452	0.0127141675	0.00227675658	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8701	1384	0.000239087567	0.000601000516	7.50854084e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8700	1380	0.0257167976	0.0712346069	0.000984441479	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3485	4021	0.00981216422	0.0742551528	0.0175916747	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4022	8683	0.0101712412	0.0519560491	0.00630284714	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4021	4022	1.98683063e-5	5.69846059e-5	6.76181756e-6	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8683	1349	0.00116585855	0.00270624021	0.000397595973	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1376	4023	0.000399816458	0.00332606425	0.000485719057	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4025	4026	0.076358716	0.219030942	0.00282005373	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	588	4635	0.099911018	0.153062115	0.00179926013	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4635	589	0.344598103	0.272801458	0.00287534279	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	588	4027	0.225120062	0.178181858	0.00187806044	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	613	4060	4.72815024e-5	0.000216903893	2.67956436e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4060	4028	0.0686967944	0.172809495	0.021607826	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4029	4030	0.0126025646	0.0249519118	0.000306583047	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4031	4034	0.077687776	0.180375453	0.00224569684	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4034	4032	0.000756808201	0.00112218753	1.41155291e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7913	8109	7.25309883e-5	0.000615987814	1.20401692e-5	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4535	615	0.0248683269	0.231548552	0.00375331758	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4055	4535	0.00902664171	0.084036207	0.00136194125	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8109	4055	0.00236614799	0.0220279629	0.00035698896	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4033	4034	0.0694055403	0.073948839	0.000882609559	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	608	4035	0.00992735039	0.0308724461	0.00310676182	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4035	1966	6.00648459e-5	0.000167494552	1.69537305e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4035	4038	6.68259035e-5	0.000340028993	5.94476948e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4038	4036	0.00044478784	0.00117548999	0.000132686691	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4036	1626	0.000141009795	0.000362478122	4.32852115e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4036	4037	1.64363067e-5	4.22509767e-5	5.04538713e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4038	4039	0.000370896196	0.000980208365	0.000110643735	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4040	605	0.000912105441	0.00534223351	0.000701752802	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4039	4040	5.74618853e-5	0.000326634905	4.55961442e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4039	1626	0.000692264246	0.00308469719	0.0004042061	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4040	4041	0.000990492093	0.0106161527	0.00163661626	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4041	8091	0.0251124542	0.0740447117	0.00830782342	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8091	7914	0.000131709283	0.000338570334	4.04302704e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8090	4537	0.0384475694	0.106500126	0.00147182977	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4537	4056	0.0350205279	0.100445373	0.00129310317	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4056	8435	0.000760087541	0.00107899384	1.48621421e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8605	7913	0.00599638037	0.055160849	0.000915764073	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8110	619	0.0127801518	0.029666581	0.00435868348	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4041	602	0.0301829408	0.0810413891	0.0088587503	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	614	4042	0.294649315	0.410891604	0.00588429485	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4048	606	0.000180623543	0.00031764681	4.99649246e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4045	4048	0.000246290454	0.000527785539	7.73561909e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4042	4045	0.00906241649	0.0259921035	0.000334605114	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4042	4043	0.0653985787	0.187586593	0.00241511202	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4043	617	0.000120937457	0.000306331074	5.07900704e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4043	4044	0.000999882468	0.00253267336	4.19920381e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4044	1637	0.000821937392	0.00150544323	2.1755751e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4044	8421	0.0156439505	0.0443927591	0.000583886127	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4045	4046	0.0742734508	0.213048143	0.00274300339	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4046	618	0.00100434883	0.00192340012	2.53286209e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4046	4047	0.0350420163	0.100507009	0.0012938967	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4047	611	0.00116074434	0.000853991083	1.04552784e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4047	4059	0.0411429031	0.113966714	0.00157502606	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4059	4054	0.00234310144	0.00607253858	9.61133784e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4054	8765	0.000606088944	0.00282594428	5.44319313e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4048	4049	0.0844756536	0.125265637	0.00157571841	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4049	616	0.000170599634	0.000382742983	5.10885516e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4049	4050	0.0256597372	0.0589513592	0.000749550024	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4050	604	0.000187377186	0.00034319611	4.95966165e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4050	4053	2.89673731e-5	8.02375245e-5	1.10884142e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4053	601	0.0431790286	0.109375407	0.00181353835	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1640	4051	0.000224579315	0.00170193138	0.00313037395	383.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	603	4052	0.000206657157	0.00163329702	0.00566874166	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7811	1641	0.0103086915	0.0239328344	0.000297940792	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4053	4054	0.0782385371	0.224424402	0.00288951573	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2895	4055	0.0062949506	0.0171970889	0.000244504288	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8435	4057	0.000403786387	0.00111845903	1.54565301e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4057	4056	0.000466487378	0.00118159901	1.95910576e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4057	129	0.120733406	0.346377463	0.0044606083	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	129	4058	0.00866804118	0.0248609841	0.000320043778	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4058	122	0.000175107364	0.000392856147	5.24384572e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4058	4073	0.0586785496	0.168308358	0.00216686748	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4073	137	0.00449308015	0.0157211844	0.000272572293	160.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	565	4059	0.218468258	0.406495467	0.00796967078	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4060	4061	0.0166495288	0.0666642572	0.00810019556	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4062	576	0.00109335756	0.0129839263	0.00218090555	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	565	1967	0.0192503978	0.0546268929	0.000718495158	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	565	4067	0.0318805732	0.09143902	0.0011771521	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4556	4063	0.0340444016	0.0498335006	0.000644070266	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4067	4066	0.00130536098	0.00361575545	4.99678873e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4066	4556	0.00126567743	0.00320592434	5.31546235e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4063	573	0.00012789849	0.000338096878	5.13904083e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4063	4064	0.0381246833	0.073012592	0.000961492506	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4064	566	0.00113271696	0.00199201016	3.13337442e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4064	4560	0.00249233698	0.0064593075	0.000102234983	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4560	4065	0.0723544199	0.167990685	0.00209148032	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4065	568	0.000664402632	0.000652667949	9.22215753e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4065	114	0.0525027254	0.103953259	0.00127730231	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2105	4066	0.00190484389	0.00503541378	7.65378237e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4067	4069	0.00319385863	0.00906315431	0.000119204574	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4069	4068	0.0191475886	0.0523093766	0.000743728665	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4068	573	0.00403364697	0.00847763515	0.000129290116	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4068	566	0.0414710203	0.0729327981	0.00114723065	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4069	4070	0.0112153251	0.0414681435	0.000642717517	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4078	118	0.000329998022	0.000468453714	6.4525166e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4070	4078	0.0201794881	0.103586246	0.001640783	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4070	571	0.0246190119	0.0565603301	0.000719148207	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	575	569	0.0207795575	0.0557892445	0.00609787956	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	569	4071	0.0214740537	0.0598858216	0.00606212153	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4072	125	0.212325073	0.168051974	0.00177129118	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4073	4075	0.0239009063	0.0549105111	0.000698170879	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4075	138	0.0238395663	0.0651276735	0.000925982241	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	138	4074	0.000555966564	0.00119140271	1.74620881e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4075	4102	0.0607389566	0.174219096	0.00224297807	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4102	116	0.00844308314	0.017745091	0.000270625786	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	116	148	0.02379209	0.0427634077	0.00064287679	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4076	1647	0.000429837032	0.00290014339	0.00533974355	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	150	4077	0.000571065806	0.00382420139	0.00115948029	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4078	4079	0.0604732378	0.322289746	0.00473374516	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4079	134	9.4187951e-5	0.000483475562	7.65782779e-6	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4079	4080	0.000490464138	0.00183986933	2.76828715e-5	160.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4080	133	0.00354849543	0.00272189359	3.05877742e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4080	4563	0.000552069833	0.00207096968	3.11600322e-5	160.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4567	4121	0.00458529948	0.0176404841	0.00025207883	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4563	4081	0.00363374905	0.0127144012	0.000220440915	160.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4121	123	7.88721141e-5	0.000162085604	2.5872247e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4081	4567	0.0633387603	0.18167734	0.00233901735	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4081	132	0.063358381	0.181733628	0.00233974218	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	132	4083	0.0255966225	0.0709017175	0.000979840899	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4083	144	0.0440710439	0.122078335	0.00168713928	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4082	4083	0.0401845528	0.0588215101	0.000760236941	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	125	4084	0.151611669	0.430422247	0.00566436204	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4084	146	0.000522605176	0.000712996302	1.06676384e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4084	4098	0.0774130729	0.222056022	0.00285901335	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4098	143	0.000298224388	0.000826059946	1.14157247e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	142	4085	0.00168236104	0.0136548056	0.00209638251	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	134	4095	0.000142169254	0.000662876932	1.27680049e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4095	4564	0.0204960116	0.100064876	0.0017553906	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4564	4087	0.00133359218	0.011074618	0.000226644293	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4087	1650	0.000440045307	0.00214830755	3.76851314e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8460	4086	0.00662695486	0.0444028014	0.00656019309	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8459	4088	0.0244445061	0.130247333	0.00191245777	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4088	4087	0.0011900815	0.0122258796	0.00020231504	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4088	4096	0.0244964985	0.130524388	0.00191652633	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4096	8459	0.000114679424	0.000559866597	9.82105465e-6	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	113	4089	0.001869336	0.00680055684	0.00100398884	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	135	4090	0.000341554297	0.00266204946	0.000383837972	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4091	7845	0.000601585618	0.00254466948	0.00128802638	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4092	7844	0.000194939834	0.00066017479	0.00499915078	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	108	4093	0.00106252819	0.00442340832	0.000665167195	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1652	4094	0.000381714014	0.0047044068	0.000732792816	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1651	135	0.000302038583	0.00323725879	0.000499063054	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	135	147	0.00031049283	0.00309249034	0.000553775944	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4095	139	0.0734635337	0.170566164	0.00212355003	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4096	4565	0.0225019591	0.0638540271	0.000839860334	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4565	4097	0.0528878464	0.151696876	0.00195297408	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4097	140	9.68206407e-5	0.000245243877	4.06617376e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4097	4098	0.0537527181	0.154177848	0.00198491902	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8460	4099	0.00751852858	0.0404121626	0.00479435627	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	128	4101	0.0826119217	0.16357495	0.00200997217	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4101	4100	0.000191206835	0.000505451113	7.68280951e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4101	4205	0.192633224	0.152462709	0.00160697952	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4205	143	0.0561990472	0.161195463	0.00207527891	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4102	4104	0.00316965603	0.00724886707	0.000148137945	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4104	4103	0.0318800028	0.091437384	0.00117713104	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4104	4108	0.0523038554	0.150021647	0.00193140397	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4108	4105	0.00670230112	0.0173701463	0.000274927034	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4105	144	0.00125661498	0.00318296942	5.2774028e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4105	4106	0.0183151872	0.0362624405	0.000445555805	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4106	130	0.00121875437	0.00308706958	5.11839967e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4106	4107	0.000738072159	0.00204440642	2.82526482e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4107	8230	0.0959008982	0.275105014	0.00354230561	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4107	4108	0.0246664028	0.0518425311	0.000790643085	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	145	4109	0.000941827129	0.00260879294	3.60521808e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4109	1969	0.0224856242	0.0582758424	0.000922374568	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4109	4111	0.00855645226	0.0245409327	0.000315923635	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4111	4110	0.000277283535	0.000507866686	7.33938076e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4111	130	0.0390442593	0.108153063	0.00149467499	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	124	4113	7.13917046e-5	0.000318118037	4.16848738e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4113	4112	0.0042363159	0.010208719	0.00138999324	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4113	8462	0.00915922365	0.0255413811	0.00258532723	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8302	4115	0.00172637092	0.0187109411	0.00281972257	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4115	4114	0.00112958252	0.00290369211	0.000346743561	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4114	1653	0.000146354585	0.000376217377	4.49258802e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4114	4117	0.000366605185	0.00111323121	0.000117569309	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4117	107	4.45291139e-5	0.000114466016	1.36689234e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4115	4116	0.0150568981	0.0468255801	0.00471229743	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4117	4119	0.00024127072	0.000606488365	7.57710274e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4119	4118	0.000495370175	0.00531504188	0.000667243347	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4119	4120	0.000413828782	0.0032056083	0.000541513904	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4121	4122	0.0305098181	0.104222139	0.00189715227	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4192	7708	6.36030672e-5	0.000628091969	1.12662135e-5	462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4187	4137	0.00251790052	0.00652555968	0.000103283592	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4137	4192	0.00682184036	0.0265387546	0.000370844151	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4122	4187	0.0795564811	0.228205817	0.00293821719	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4122	4123	0.0343379918	0.0984876405	0.00126789845	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4123	120	0.00066513251	0.00067916199	8.85504425e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4123	8301	0.0944124768	0.27083375	0.00348728391	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7688	149	0.0157003916	0.0580517338	0.000899753161	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1921	4126	0.00105313352	0.0019288972	2.78752506e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4126	4124	0.0412430733	0.160456388	0.00224235429	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4124	8230	0.000479969647	0.0016395271	2.98428689e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4124	4125	0.0574025078	0.16464779	0.00211973225	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4125	119	0.000407568756	0.000716755485	1.12743565e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4125	131	0.0490418283	0.140664348	0.00181092195	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4126	4131	0.0224550641	0.10962996	0.00192320278	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4131	4130	7.80531321e-5	0.00021620152	2.98779408e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4130	4128	0.0900305251	0.258259447	0.0033253104	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4128	4127	0.000191132214	0.000366031907	4.82015324e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4128	8270	0.0132178983	0.0379105961	0.000488036989	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	121	4129	0.00431307265	0.011087165	0.00132397471	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4130	1655	0.00529858251	0.0144751212	0.000205803916	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1655	4131	0.00531394994	0.0150793041	0.000198333024	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1655	4133	0.0013167404	0.00493946494	7.43197252e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4135	1654	0.024366957	0.0947958256	0.00132468348	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4133	4135	0.00942054753	0.0476452333	0.000777984494	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1654	4132	0.0535451151	0.106017267	0.00130266477	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4132	8270	0.0561164694	0.125903511	0.00168063779	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1970	4132	0.00803140184	0.00874780115	9.97110519e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4133	4134	0.00697052928	0.0180653063	0.000285929745	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4134	2189	0.021767408	0.0333452489	0.000391958258	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2189	4569	0.000394016679	0.000584243935	7.34896089e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4569	112	0.0141289641	0.0328020854	0.000408355004	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	126	4134	0.021756115	0.0164831125	0.000190036863	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4135	4136	0.0134321241	0.038116222	0.000501331725	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4136	115	0.000629334316	0.000893381107	1.23054984e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4136	4570	0.0011681607	0.00323572058	4.47159997e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4570	1920	0.0164421472	0.0449182835	0.000638641473	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1654	2242	0.240548549	0.683388229	0.00900106479	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8270	4196	0.00586986563	0.060304322	0.000997978992	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4196	323	0.00997998243	0.0179377242	0.00026966267	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4137	1971	0.000928300428	0.00137647446	1.73140985e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	321	8301	0.144260345	0.221020292	0.00259825413	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8302	8273	0.00791411857	0.0875349955	0.0126633887	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8273	318	0.0127946326	0.0677658972	0.00828434044	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	143	4138	0.0161693432	0.0441730024	0.000628045043	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4138	1413	0.0331398928	0.0950511213	0.0012236554	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4138	127	0.0303031753	0.0593889761	0.000745184668	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4139	4140	0.00342217128	0.0155989397	0.0023868738	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4140	645	0.000809239421	0.00406576841	0.00051024591	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4140	4142	0.000501609389	0.00383921208	0.00136526591	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4142	4141	0.0012728376	0.00985970313	0.00166557646	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4141	8745	0.00035718827	0.00105305834	0.000118136469	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8744	4148	0.0234806538	0.0184051523	0.000197797248	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4143	639	0.000801880165	0.000589964977	7.22284831e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4148	4143	0.0412989446	0.040409531	0.000478448804	56.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4143	4554	0.0155086772	0.0237575328	0.000279258688	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4554	656	0.00939206903	0.0168810241	0.000253776983	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	656	4550	0.0529182264	0.0418788884	0.000441411292	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4550	646	0.000519056288	0.00143774834	1.98689449e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	646	4144	0.00259520196	0.00736435963	9.68609469e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4144	648	0.000190422989	0.000146065031	1.64143236e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4144	8744	0.00536253182	0.015380398	0.00019799721	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	643	651	0.198295068	0.303843442	0.00357222724	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	643	4147	0.207303275	0.164076311	0.00172938752	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4147	4145	0.0484370676	0.0995435134	0.00158897525	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4145	1649	0.000472015021	0.000643975566	9.63497068e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4145	4146	0.0339112765	0.097263687	0.00125214078	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4147	4149	0.0530368394	0.108997259	0.00173989332	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4149	4148	0.00614346172	0.00931758593	0.000111793886	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	647	4149	0.00226940765	0.00322157228	4.43741793e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	633	4153	0.00038120995	0.000565254246	7.11009752e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4153	4150	0.00325547282	0.00684212299	0.000104347355	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4151	7695	0.00608668085	0.0172720723	0.000227173817	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4150	4151	0.0136053192	0.0315863748	0.000393220471	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4150	649	0.00890332879	0.0255358193	0.000328731192	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4151	4157	0.00501405072	0.0136978121	0.000194752302	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4157	4152	0.00443976876	0.0117364369	0.000178392824	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4152	640	6.51061747e-5	0.000164912053	2.73426221e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4152	4154	0.0081364459	0.0180080577	0.000247177713	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4154	4153	0.000999918857	0.00183143035	2.64667188e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4154	4156	0.0184860676	0.0479100585	0.000758304717	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4156	4155	0.00140500216	0.00107771486	1.21110168e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4156	4159	0.00902465744	0.0258838056	0.000333210954	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4159	655	0.00187160994	0.00191108738	2.49171238e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4157	4158	0.049047276	0.105108799	0.00154060638	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4158	655	0.0184111153	0.0364523711	0.000447889493	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4158	4160	0.0264314741	0.0669511164	0.00111007626	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4160	635	0.0252624799	0.0277855909	0.00031044134	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	635	4159	0.0263892797	0.0730974095	0.00101018572	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4160	4163	0.0373128575	0.103356786	0.0014283859	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4163	4162	0.000526118613	0.000387079727	4.73895614e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4162	4161	0.00271676899	0.00770932531	0.000101398116	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4161	638	0.00169376882	0.002978683	4.68538235e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4161	635	0.0379287209	0.100266668	0.00152409662	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4162	4165	0.0295392342	0.0818229646	0.00113077527	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4165	634	0.000473221013	0.00131078792	1.81144166e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4163	634	0.029076853	0.0736521021	0.00122118555	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4164	8711	0.0402507067	0.0707866241	0.00111347034	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4165	8711	0.0133938048	0.0624506372	0.00120291492	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8711	4167	0.00472582738	0.0174734586	0.000270820886	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4167	4166	0.00765018153	0.00833257586	9.49781417e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4167	4168	0.0199307254	0.0711997619	0.00118331544	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4168	644	0.000217101253	0.000397638085	5.74642399e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8711	4171	0.0482446253	0.138377556	0.00178147828	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4171	644	0.00843306489	0.0241870419	0.000311367865	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4168	4170	0.0459449073	0.127269431	0.00175888812	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4170	4169	0.000230805342	0.000314890404	4.71129646e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4170	4173	0.037924514	0.100255547	0.00152392756	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4175	1972	0.00041055705	0.00191425919	3.68715064e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4173	4175	0.0105466486	0.0369026101	0.000639816617	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4171	4172	0.0447782799	0.17421212	0.00243462604	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4182	7938	0.00113907862	0.00301112964	4.57688894e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4174	4182	0.00327708913	0.00752880641	9.57257563e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4172	4174	0.00955892398	0.0274161518	0.000352937449	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4172	4176	0.0137322387	0.0375150259	0.000533382005	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4176	7938	4.37473203e-5	0.000110810694	1.83725499e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	641	4173	0.407334601	0.322510391	0.00339926072	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4174	4175	0.0224503522	0.0613323793	0.000872019569	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4176	4179	0.0184773092	0.0524330675	0.00068963978	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4179	632	0.000665397359	0.000510396808	5.73567698e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4177	4178	0.00215093167	0.00460931669	6.75575928e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4179	4180	0.000777538135	0.00215372432	2.97633655e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4180	4177	0.000183029836	0.00116676899	2.37993425e-5	119.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4177	1660	9.57172178e-5	0.00081290275	1.58890914e-5	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4180	4181	0.00293798294	0.0100358517	0.000182673854	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4181	1972	0.000548031884	0.00205582219	3.09321215e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4181	654	0.401533537	0.317913085	0.00335080677	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4182	4183	0.203265386	0.324599676	0.0062609279	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4183	654	0.00328109912	0.0057701824	9.07633098e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	650	4183	0.0937857114	0.185703196	0.00228192404	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	654	4184	0.127255669	0.194961637	0.00229186343	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4184	650	0.00127626452	0.0024441382	3.21860489e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4184	631	0.0126778216	0.0124539151	0.000175973075	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	650	4185	0.0292251938	0.0321441126	0.000359138112	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	631	653	0.00546121671	0.0112230411	0.000179143247	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4186	4924	0.0954843133	0.105024552	0.0011734277	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4924	4198	0.0048985619	0.033624567	0.000513097072	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4922	1973	0.000306161086	0.000586320453	7.72106032e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4198	4922	0.000152833739	0.000573322463	8.62627122e-6	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	109	4187	0.0444252879	0.0813701066	0.00117593388	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4188	325	0.000628630077	0.00141034155	1.88252458e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4189	4190	0.000989082523	0.00507705345	8.04160705e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4190	320	0.000173549906	0.000317870354	4.59366921e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4190	1975	0.000360340048	0.0016801179	3.23615933e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1974	316	0.00807343698	0.00879358584	0.000100232925	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1974	4191	0.00230844566	0.0234303618	0.000397290495	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4191	319	3.2799446e-5	0.00032390055	5.80987002e-6	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4191	4203	0.0929547018	0.2666505	0.0034333971	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4620	315	0.0424628623	0.0985847253	0.00122731572	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4203	4620	0.00479936928	0.0124383712	0.000196868964	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4192	4200	0.000433599863	0.00421502737	7.8095931e-5	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4629	326	7.51236597e-5	0.000703360443	1.40670312e-5	462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4200	4195	0.0124111973	0.127524922	0.0021108542	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4195	4629	8.73607756e-5	0.000817932917	1.63584519e-5	462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	326	4193	0.00597094233	0.0613460396	0.0010152991	462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4234	225	0.000539431198	0.00524381394	9.71572484e-5	462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4194	4234	0.00165779612	0.0161155512	0.000298591384	462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4193	4194	0.000267817498	0.00212051722	5.97933931e-5	462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4193	1977	0.00314700605	0.00722995262	9.19259489e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4194	1978	0.00698857165	0.0271873856	0.000379907958	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4195	4197	0.0172088201	0.160218778	0.00259679606	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4197	4196	0.000399572877	0.00365717799	7.66230119e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4197	317	0.0239105139	0.0930200284	0.00129986692	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4198	6475	0.00353190645	0.0328807967	0.000532873128	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6475	324	0.0153671562	0.0920751538	0.00185378929	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	324	4573	0.000691608805	0.00457049053	7.53516714e-5	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4199	7708	0.000382915854	0.00229424399	4.61890833e-5	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4573	4572	0.00144226265	0.0088617538	0.000169517524	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4572	4199	0.0198317368	0.136134588	0.00207749383	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4200	4201	0.00311085551	0.0277330699	0.000613015375	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4202	319	0.0109862343	0.0979439287	0.00216504262	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4201	4202	0.0023564368	0.0239174707	0.000405550181	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1976	4204	0.000311570229	0.000547931281	8.6188006e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4204	4201	0.0783520604	0.224750119	0.00289371065	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4202	322	0.000192177086	0.00189778408	3.40409411e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	314	4203	0.0175866711	0.0269407956	0.000316676561	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1661	8840	0.0551123577	0.0817217094	0.00102795836	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4204	8272	0.0233751726	0.0605813295	0.000958866142	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1414	4206	0.00087853423	0.000673884651	7.57290135e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4206	4205	0.018456192	0.0365416195	0.000448986093	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4206	4207	0.0191732989	0.0208835794	0.000238039773	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4207	1415	0.135624718	0.14918125	0.00166680906	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4207	1413	0.0696380848	0.161683139	0.00201294009	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2242	4208	0.0627258458	0.179919015	0.00231637532	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4208	1183	0.000191087906	0.000505136725	7.67803084e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4208	4210	0.0192652242	0.0688222823	0.00114380105	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4210	8406	0.00192887608	0.00921836492	0.000168896027	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4209	8405	8.79050497e-6	9.72102533e-5	0.000224947189	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4210	1172	0.0520753784	0.149366243	0.00192296507	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1172	4215	0.0804107195	0.230656803	0.00296978425	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4215	8842	0.00672870503	0.0438003048	0.00074489876	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1186	1174	0.00120118937	0.00278825164	0.000409644952	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4211	8855	0.00300020099	0.0331787652	0.00479872565	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1175	4212	0.0511448203	0.0726047226	0.00100007504	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4212	1184	0.000291255262	0.000806755972	1.11489536e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4212	1177	0.0867931653	0.248970008	0.00320565626	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1177	1172	0.115699254	0.229104365	0.0028153676	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1177	4213	0.0448786136	0.118640476	0.00180341136	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4213	1173	0.000208425401	0.000527935499	8.75323578e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4213	4216	0.0562763601	0.161417247	0.00207813467	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4216	1180	0.000366682888	0.000822658872	1.09808545e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4214	4217	0.0159986787	0.0414634584	0.000656268693	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4217	4215	0.013135587	0.0376745153	0.000484997809	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4216	4214	0.000356962433	0.000988760074	1.3664157e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4214	1180	0.000307842226	0.000541375169	8.51567486e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4217	1181	0.0045139694	0.0114337584	0.000189573218	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8618	4219	0.00558064726	0.0373916526	0.00552423123	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4219	4218	0.00168516517	0.00852442817	0.00114441664	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1832	4219	0.000463454498	0.00144859247	0.000202338673	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8122	4220	0.00480669463	0.0229090617	0.00320029074	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4220	1216	8.24164937e-5	0.00027493297	3.36251454e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4220	1219	0.014977012	0.0805095708	0.00955271354	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1219	1507	0.00504727488	0.0230066621	0.00352040469	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1218	1507	0.00939572203	0.0248314417	0.00280296184	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1212	1507	0.0042957454	0.0110426234	0.00131865573	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	39	4227	0.000266430685	0.000669733611	8.36725103e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4227	4222	0.000259813605	0.000653100088	8.15944173e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4222	1507	0.0129263961	0.0803295229	0.0109353092	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7881	4224	0.00970707665	0.0404132344	0.00607746877	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4224	4221	0.00231168293	0.00878678242	0.00118616601	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4221	1217	5.18793834e-5	0.000287849517	4.21955758e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7881	4226	0.00814531152	0.0515923253	0.00675315027	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4226	1217	6.47890563e-5	0.000359478031	5.26955289e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7880	1835	0.0430138868	0.113710533	0.00172846625	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4221	4223	0.00521422032	0.0131071728	0.00163753959	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4223	4222	0.00528382654	0.013282146	0.00165940001	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4223	1214	0.00295635888	0.00847919356	0.00100614668	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4224	4225	0.000322730678	0.000749135962	0.000110061692	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4226	1211	0.0147944015	0.0770717318	0.00974966454	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4227	4609	0.000206327223	0.000688286462	8.41795459e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4609	1215	0.00212824115	0.0193574808	0.00235638125	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1178	4229	0.00950560502	0.0976756582	0.00161691322	462.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4230	237	0.000392489742	0.000535478307	8.01166699e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4229	4230	0.00395512231	0.0406322238	0.000672402579	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	224	4228	0.0203562047	0.0147153263	0.000186814201	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4228	215	0.0145411272	0.0337589767	0.000420267471	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4228	214	0.0234032418	0.0664116601	0.00087350129	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	214	4231	0.000667257556	0.00176388086	2.68108239e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4233	4229	0.00239555121	0.0246098451	0.000407246115	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4231	4233	0.000735937855	0.00582698613	0.000164306733	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4230	4232	0.0025840098	0.0262273363	0.000444717666	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4232	225	8.52894188e-5	0.000760340772	1.6806388e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4231	4232	0.0161121607	0.150007284	0.0024312591	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1981	1982	0.0723245938	0.143203323	0.00175962216	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1982	4233	0.0352544764	0.0690928959	0.000866947647	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4234	221	0.0183307401	0.0520171428	0.00068416913	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	225	4235	0.00027598941	0.00182387343	3.00693985e-5	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4235	4236	0.0533778874	0.207675912	0.00290240868	160.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4236	229	0.000254758172	0.000673447689	1.02363417e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4235	276	0.0397733327	0.100747965	0.00167047669	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4236	231	0.0366598894	0.0928609949	0.00153969608	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	231	4239	0.00459460858	0.0169882843	0.00026330116	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4243	7792	0.0139586913	0.0396104685	0.000520985302	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4242	4243	0.00126059125	0.00450322009	7.48404734e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4239	4242	0.0268823239	0.0710638781	0.00108018303	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7793	1983	0.00175894182	0.00423870693	0.000577130069	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7792	7634	0.0304028888	0.0770110951	0.00127688159	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7793	4241	0.00315476848	0.00904825822	0.00107367256	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4241	7635	0.00213245975	0.0193958518	0.00236105225	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1985	4237	0.00125676396	0.00714392637	0.000997248178	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4237	1984	0.0037560691	0.0104740538	0.00106018216	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4237	4238	0.00922671058	0.0239535722	0.00280375583	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	260	4240	0.00161272002	0.00228936128	3.15338345e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4240	4239	0.0149038855	0.0407158686	0.00057889149	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4240	1922	0.000690868696	0.000508290829	6.22292458e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4241	1674	0.00217225523	0.0120526665	0.00176679765	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7634	253	0.0660287654	0.101151305	0.00118901046	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7634	4584	0.00903216662	0.0259053429	0.000333488212	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4584	1676	0.0465539695	0.0956733013	0.00152719265	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	255	4587	0.0430816903	0.063062397	0.0008150491	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4587	1676	0.0145170198	0.0337030082	0.000419570711	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4242	232	0.00141785728	0.00210238441	2.64450173e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1986	4243	0.00603865079	0.00841582471	0.000120473488	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	236	4247	0.0307935248	0.0813930489	0.00918901985	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	258	4244	0.000110441937	0.000279746226	4.63822697e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	256	230	0.00505897699	0.0269545702	0.000395758403	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4245	4246	0.0271691923	0.284370237	0.0377825054	248.65709899999996	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4247	4250	0.00182656171	0.0229781252	0.00343299812	694.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4250	1671	9.85435697e-6	0.000106676488	2.16508224e-5	694.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4247	4249	0.00200335616	0.0342591487	0.00895744217	650.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4249	4248	8.01540487e-5	0.00142286376	0.000344947124	650.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4248	1669	9.62034248e-5	0.000289555864	4.36853891e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4248	3554	6.81999347e-5	0.00102563908	0.000347903313	650.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3554	1670	0.000148275065	0.000344182285	5.05666343e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4249	1672	0.000315103197	0.000810000583	9.67259673e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4250	1673	0.000923143813	0.00214284032	0.000314822241	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	267	4251	0.00553198569	0.0288157709	0.00364465423	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	252	8388	0.108016179	0.106114126	0.00149940444	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	234	4255	0.000115597636	0.000347929127	5.24921826e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4255	4253	0.000706890237	0.00197120746	0.000199524836	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4253	4252	0.000858668632	0.00258444628	0.000389916356	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4253	4254	0.00295457434	0.0347046265	0.00443861036	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4255	8446	0.0149292173	0.0440159235	0.00493813716	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2195	4589	0.000467220609	0.00125431942	0.000137089125	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4589	4256	0.00275772603	0.0368838512	0.00486328609	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4256	275	0.000176688822	0.000454194209	5.42374594e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4256	4257	0.00294247414	0.012806819	0.00175954363	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	243	4259	0.000247489445	0.000622120531	7.77240167e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4259	4258	0.000991846719	0.00230231645	0.000338252194	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4259	2251	0.0037063694	0.00979525203	0.00110566889	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	261	4260	0.00681281074	0.0222205004	0.00284485566	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	250	8445	0.112603022	0.172509118	0.00202788857	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	250	4266	0.0349716422	0.0511907987	0.00066161279	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4266	4261	0.0393467234	0.0596764736	0.000716013171	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4262	4263	0.000291195955	0.00498911488	0.000691437108	418.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4264	2880	0.00959335519	0.0298337406	0.00300223017	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4265	2880	0.00111900849	0.00898970855	0.00121856207	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	217	4266	0.00739279612	0.00805223161	9.17826615e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1666	4267	0.00231794997	0.00697664266	0.00105257018	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4267	239	9.99294318e-5	0.000325923686	4.17268782e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4267	4268	0.000371533814	0.00111258226	0.000120862534	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	218	4269	0.00382823932	0.0101173332	0.00114202497	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8670	1664	0.00114671508	0.00877674743	0.0031211247	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4270	2909	9.37252149e-6	0.000153125806	3.64994143e-5	614.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4271	1664	0.0132091427	0.033956164	0.00405499018	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2909	4271	0.00342939743	0.0156318783	0.002391914	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	361	4271	0.000312145584	0.00334558599	0.000515763032	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7891	4272	0.000399159349	0.00288752522	0.00074908563	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2910	4270	1.31103059e-5	0.000181811644	6.04507763e-5	614.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2910	8468	0.000432829904	0.0063227614	0.00189215104	614.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2198	4595	5.47234551e-5	0.000381224245	6.91136807e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4595	4274	0.000569183597	0.00413244776	0.000688600403	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4274	4273	6.458366e-5	0.00100750531	0.000317402735	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4274	244	3.36765909e-5	0.000471906837	0.000184826712	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	244	7716	2.29502569e-5	0.00037438533	0.000107724077	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	280	4275	0.000803377457	0.00230417996	0.000273415013	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4276	280	0.000957424416	0.00246114428	0.00029389682	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	283	4280	0.000956866716	0.00240530059	0.000300503909	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4280	1668	3.81515651e-5	0.000109423112	1.2984193e-5	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1668	4278	0.000924122816	0.00573461902	0.000669885265	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4278	8373	0.000739840807	0.00410496222	0.000601742712	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4277	1925	4.07388887e-5	0.000104722908	1.25054532e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8373	4277	0.000158812911	0.000368643173	5.41603834e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8372	7756	0.00590324585	0.0161269945	0.000229289904	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1667	4277	0.000513743182	0.00171379468	0.000209602361	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	238	4279	0.000129039829	0.000388387829	5.85962005e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4279	281	3.23706648e-5	0.000185979585	2.54058798e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4278	4592	0.000159172656	0.000369478228	5.42830681e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4592	4279	0.000969769775	0.00965887436	0.00172963262	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4280	1924	0.00455533749	0.0177215582	0.00228260938	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8300	4281	0.00293662114	0.0075488536	0.000901445365	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4282	8158	0.0217420092	0.0593972115	0.000844504846	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7756	4282	0.0265493936	0.067249816	0.00111502898	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4282	8299	0.000377771073	0.00095688318	1.58652413e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	219	4283	0.00158550663	0.00411610112	0.000481780879	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4284	240	0.0117586392	0.0337252328	0.000434156889	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4594	8159	0.000634424119	0.00197292123	0.000198534967	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2908	4594	0.00885780568	0.0222663582	0.00278186407	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	227	4285	0.000671655641	0.00539583152	0.00073140794	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4286	4287	0.00674824508	0.0174892181	0.000276811653	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4287	259	0.000108282682	0.000299935182	4.14495034e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4287	3311	0.0359442935	0.0995656582	0.00137598935	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3312	4288	0.0717682115	0.142101567	0.00174608284	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	278	4289	0.000195205375	0.000418313305	6.13111226e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4295	279	0.0540483386	0.0989968326	0.00143068266	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4291	4295	9.94825774e-5	0.000251986485	4.17796704e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4289	4291	0.00065362919	0.00172785457	2.62632276e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4289	4290	0.0441140363	0.111744032	0.00185281579	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4291	4292	0.0481299466	0.0943276961	0.00118359561	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4292	226	0.000215704282	0.000570209581	8.66713214e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4292	4294	0.0252615097	0.0699734433	0.000967012024	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4294	4293	0.000333544427	0.00058657538	9.22666111e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4293	264	0.000231658792	0.000407398033	6.40825325e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4293	273	0.0667059727	0.127752549	0.00168240508	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4294	8245	0.0374102251	0.10362651	0.00143211372	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2874	8362	0.000158979314	0.00144877393	0.000253798784	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8362	2875	0.00749408401	0.0828875593	0.0119907182	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4295	4607	0.0126516993	0.0362866554	0.000467131239	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4607	4303	0.0488987142	0.140253821	0.00180563619	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4303	4296	0.0658498495	0.115809753	0.0018217293	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4296	262	0.00118165487	0.00327309845	4.52325428e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4296	1677	0.0310700869	0.0341732834	0.000381809592	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8245	4302	0.0284906592	0.0721672146	0.00119656448	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4302	4297	0.0016169681	0.00851758466	0.000127959782	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4297	273	0.000227544633	0.000416765959	6.02284841e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4297	4299	0.00577821184	0.0376130428	0.000639672485	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4299	4298	0.000109197962	0.000209121935	2.75385766e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4299	4300	0.0113252681	0.0748441055	0.00123394987	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4300	223	0.000973837814	0.00144399684	1.81634343e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4300	4301	0.00183580831	0.0124557913	0.000194566469	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4301	247	0.000609553751	0.000831621252	1.24424696e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4301	5037	0.00313108892	0.0291493092	0.000472399415	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5037	4304	0.00326736295	0.0224277018	0.000342236703	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4304	1691	0.00496915286	0.0341091184	0.000520491191	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4302	272	0.0121701881	0.0349056129	0.000449352449	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8158	4606	0.0020338964	0.00782476573	0.000111814172	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4606	4303	0.0126779762	0.0363620214	0.000468101461	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4304	216	0.0050029544	0.00510848107	6.66053578e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4305	1136	0.000101119812	0.000440111944	6.04671592e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4306	8100	4.22442647e-6	4.86557594e-5	0.000103613306	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4307	8100	2.90909384e-6	2.49491203e-5	5.47809815e-5	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4308	8032	5.66273198e-6	6.7298385e-5	0.000134454955	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4309	8534	3.59112503e-6	5.96200583e-5	0.000220087805	1023.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4310	8535	1.08046309e-6	2.1773074e-5	0.00145904422	2354.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4311	1545	1.84219262e-5	0.000161181866	0.000293816839	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4664	303	1.93937456e-5	0.000169684758	0.000309316678	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4312	1783	3.55402308e-6	4.02198231e-5	0.000174264939	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2851	1786	0.000115967422	0.00115502842	0.000206832245	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4313	7778	9.54200393e-6	7.28957173e-5	0.000270916104	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3227	1587	0.000234969615	0.000590649116	7.37921664e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4314	58	0.000292541553	0.0006790597	9.9766215e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4315	7818	0.000130636902	0.000303239842	4.45514451e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4316	1760	2.70047611e-6	2.15046077e-5	7.34931108e-5	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4317	1913	1.1669888e-6	1.34410498e-5	2.86229549e-5	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3222	1912	5.67260904e-6	7.558636e-5	0.000270967161	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4318	1755	2.82970831e-5	7.93753687e-5	9.8526388e-6	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4319	4320	6.21390058e-6	7.38487138e-5	0.000147541809	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4321	154	1.43007738e-5	9.41567759e-5	0.000182176447	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8176	3502	0.0358990349	0.0980745361	0.00139444348	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3502	160	0.0329729672	0.0346909079	0.000425128384	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4322	1820	5.75345962e-6	7.66636776e-5	0.000274829203	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4323	574	5.94942561e-5	0.000154451755	1.80782413e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4324	567	3.46498502e-5	0.000156006826	2.00183674e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4325	1412	4.18024438e-5	0.000291211602	5.27949256e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4326	1917	5.98476434e-6	4.76582663e-5	0.000162874594	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	163	159	0.00928266831	0.0215507958	0.00026828662	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8764	3229	0.00508382361	0.0154375811	0.00163038574	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4650	4327	0.00263636904	0.0031472447	0.000112477097	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6	4328	0.000138760236	0.000254150327	3.6728261e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1746	4329	0.000490900426	0.000669741144	1.00204676e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	339	4330	0.00266585108	0.00188835111	2.49903028e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4331	8023	1.2222299e-5	6.037982e-5	8.50414821e-6	191.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4332	2106	8.36092741e-5	0.000586248616	0.000998050957	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	175	4333	0.000885391012	0.000627165215	8.29985937e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1285	4334	0.000601696227	0.00154671333	0.000184700299	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4335	4336	0.000102118448	0.000269879702	3.04634185e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4337	4338	1.47396499e-5	0.000176332258	0.00068248784	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	158	3593	0.0219481078	0.0166285727	0.000191713899	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4339	4340	0.00294954665	0.00518710991	8.15917457e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4341	4342	0.000210534129	0.00126355867	0.000184515939	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4343	8787	0.000446511887	0.00139563594	0.000194941731	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4344	4345	7.31527913e-5	0.000463321538	0.000970256656	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8396	4345	3.45162162e-5	0.000336634649	0.00117210861	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4346	4347	0.00216949614	0.00221525684	2.88829436e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4348	4349	0.000348023478	0.00151473084	0.000208109501	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4350	1749	0.00101826037	0.00186502427	2.69521978e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4351	4352	0.000973985496	0.000716587536	8.77306836e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4353	4354	7.07962305e-6	8.15411131e-5	0.000173643253	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4355	2107	7.7273405e-6	6.15348627e-5	0.000210298581	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4356	4357	0.0131473048	0.0305230347	0.000379982824	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4358	38	0.000512402649	0.000901117675	1.41743205e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	51	4359	0.00315921844	0.00468445737	5.89238391e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4360	51	0.00155300506	0.00273113409	4.29599504e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4361	4633	0.00124793266	0.00267424422	3.91957217e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4633	37	0.000171420682	0.000328282908	4.32304915e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2942	8632	2.42447608e-5	0.000169998559	0.00028941169	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4362	1754	0.00107166002	0.00188463467	2.96447587e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4363	1493	0.0013702501	0.00194515941	2.67927719e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4364	4365	0.0027909926	0.00274169817	3.87400249e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4366	4367	0.00152480919	0.00279280848	4.0359972e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2108	4368	0.0202091277	0.0309581235	0.000363898565	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4369	4370	0.00271265986	0.00385079778	5.30411793e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4371	4372	0.0396453528	0.0601294089	0.000721447685	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4373	4374	5.81987639e-5	0.000153808302	1.73615378e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7665	745	0.000726727629	0.00188664207	0.000220827363	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4375	7837	0.00051525515	0.000906134119	1.42532277e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4376	4377	0.000247769642	0.00163132508	0.00315632497	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4378	4379	9.37054715e-5	0.000532657043	7.43555178e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4380	7749	0.0177393447	0.0503389187	0.000662095504	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2109	8174	0.00221576689	0.0113737427	0.000180150173	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4381	4382	0.0111126097	0.0318723308	0.000410303678	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4383	2110	0.000881118976	0.0015495468	2.43739233e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2111	747	0.0028259677	0.00580748643	9.2699621e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8867	4384	0.0152720496	0.0160676871	0.000196905253	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4385	8087	4.55189993e-5	0.000114422269	1.42952335e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4386	845	0.000137963254	0.000600468645	8.2498632e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	907	4387	0.000259160458	0.0017063228	0.00330143266	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4388	2112	0.00034190666	0.000654775793	8.62252607e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4389	4390	2.86638022e-5	0.000188723439	0.000365145957	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2113	8011	0.00121078893	0.00410040348	0.000210536812	110.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4391	8385	0.000342287083	0.00100912683	0.000113208049	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	578	4392	9.74303291e-5	0.000252936776	2.96056984e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1781	4393	0.000451644735	0.00122962497	0.000130641144	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4394	1326	0.000179274697	0.00118035118	0.00228376899	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4395	8433	0.00229514738	0.00627007719	8.9146454e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4396	2117	0.00556046805	0.0119157515	0.000174646233	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2117	8101	0.00362263779	0.0248663726	0.000379449894	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4397	4398	0.00104775336	0.00148735423	2.04869289e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4399	4400	0.00155458361	0.00319473664	5.09946697e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4401	4403	0.000699956972	0.00051497732	6.30478624e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4403	4402	0.00265071355	0.00752188095	9.8932724e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4403	4404	0.0016817814	0.00465841287	6.43768803e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1591	4405	6.1212184e-5	0.0001617722	1.82604849e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4405	75	5.52497404e-5	0.000281126219	4.91496489e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4405	1592	0.000246813705	0.000572914302	8.4171526e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8423	8575	1.26676174e-5	8.59375425e-5	0.000156456056	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1915	4406	0.0135993253	0.0206256686	0.000247470248	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1915	4406	0.0272452004	0.0213559785	0.000229509302	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4406	8576	0.000889896552	0.0016299158	2.3554553e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2118	4408	0.00381292494	0.00389335029	5.07622485e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4408	4407	0.000389276476	0.00053109441	7.94607643e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4408	8705	0.0272884862	0.0380310546	0.000544420635	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8705	4413	0.00354027116	0.0091752051	0.000145220997	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4413	4410	0.0134755808	0.0266804092	0.000327821094	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4410	4409	0.0224837063	0.0638022299	0.000839179039	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4410	8755	0.00566310395	0.0160700936	0.000211364566	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8704	1320	2.50023776e-5	0.00017531079	0.000298455424	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4411	4412	1.89176067e-5	0.000150645923	0.000514840254	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4413	8755	0.00157120907	0.00397982723	6.59860308e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4414	4416	0.00351953622	0.0123147728	0.000213512193	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4416	8033	0.00758414913	0.0217522438	0.000280023803	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8033	4415	0.000974420369	0.00269907386	3.72998169e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8425	4414	0.00091709834	0.00344029465	5.17630441e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4414	1784	0.000158151559	0.00043806836	6.05387998e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1785	4416	0.0347410095	0.0274935185	0.00028978686	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	303	4417	2.8380063e-5	0.000192531304	0.000350518389	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4418	1783	0.000415258163	0.00510854886	0.00951423779	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4419	4420	0.00287003644	0.00211156367	2.58515414e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1595	4421	4.75187157e-5	0.000300965187	0.000630260915	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1595	4422	3.77534955e-5	0.000434834203	0.000925987272	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	73	1504	0.0308608913	0.0339431921	0.000379238833	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	73	4423	0.00688863509	0.00487955369	6.45756611e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4424	2119	0.000554793867	0.000975667399	1.53469661e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4425	4426	0.0391793906	0.0412207747	0.00050515057	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1788	4427	0.0109547501	0.031419568	0.000404475069	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2120	4428	0.00959938567	0.00962744379	0.000130317193	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1786	4429	0.000345800651	0.000941459241	0.00010002506	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4430	4431	0.000687926991	0.00141371971	2.25659189e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4431	8624	0.0121567145	0.0240691673	0.000295736772	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4431	4432	0.032116227	0.0577253234	0.000867808226	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4433	584	0.00133676909	0.00435992572	0.000558186472	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4434	584	0.00134604892	0.00439019231	0.000562061405	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4435	4436	0.012412963	0.0356019255	0.000458316398	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4440	2123	0.000728487283	0.00192574032	2.92710725e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4436	4440	0.00389585692	0.0100967656	0.000159807051	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4436	8524	0.00702901371	0.0335927381	0.000615478602	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4437	4438	0.00015291561	0.00122846634	0.000166519136	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4439	4438	7.91751879e-5	0.000602143625	9.12472368e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4438	2124	0.000658902267	0.00286779425	0.000394007524	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2125	4441	0.000105496397	0.000193224981	2.79237001e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4441	4440	0.0189234515	0.0516970468	0.00073502248	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2291	4441	0.0162746706	0.0377836332	0.000470371023	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2126	4442	0.000117205148	0.000296877242	4.92226133e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4443	2127	0.000769767077	0.00105020215	1.57128119e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2128	4446	0.000420916893	0.000806086061	1.0615081e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4446	4445	0.000359073691	0.00284306262	8.01673996e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4445	4444	0.000705027712	0.00178581478	2.96090299e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4445	8638	0.000408771615	0.00330733411	7.13627737e-5	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4446	4447	0.00210443898	0.0216191986	0.000357756402	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4447	2129	0.00729590798	0.00794670102	9.05797802e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2130	4448	0.00186824016	0.00342182946	4.94502019e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4448	4447	0.000238811701	0.0021379783	3.75248879e-5	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2131	4449	5.09613147e-5	0.000134715128	2.0476573e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4449	4448	0.00158812443	0.0146090796	0.000242532786	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2132	4452	0.00921766899	0.0165675621	0.000249064617	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4454	4450	0.00122063965	0.00617345155	0.000100803514	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4452	4454	0.000493743547	0.00136763385	1.88999983e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4450	2133	0.00179810019	0.00316216147	4.97398871e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4449	4450	0.00326830881	0.0224341943	0.000342335777	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7864	2134	0.000301574053	0.000213619466	2.82702466e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2135	4455	0.00337331712	0.0118031552	0.000204641813	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4455	4451	0.00322411254	0.00677621213	0.000103342166	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4452	4453	0.00428363902	0.011865374	0.000163973454	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4454	4453	0.00390917694	0.0101312867	0.000160353435	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4453	4455	0.000812504418	0.0037883751	7.29697965e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2136	4456	0.0085321007	0.0167212968	0.000209809124	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4456	2137	0.000250182407	0.000633704787	1.05069036e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4456	4457	0.00592322819	0.0131096294	0.000179942046	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4457	2138	0.000185280018	0.000469308916	7.78119978e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4457	7862	0.0182372331	0.0622973141	0.00113396205	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2139	4460	0.0214899838	0.0329202632	0.000386962721	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4460	4458	0.00266258559	0.00727387617	0.000103418232	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4459	2140	0.000595810891	0.00165035301	2.2807032e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4458	4459	0.00787042688	0.0225733245	0.000290593877	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2140	4462	0.000935691585	0.00259179793	3.58173184e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4462	4458	0.00754674964	0.0216449773	0.000278642923	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2139	4459	0.0627337714	0.0491739251	0.000528464111	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4460	4461	0.00211213171	0.00534996888	8.87031541e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4462	4463	0.0156154825	0.0426598964	0.000606531674	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4463	2141	0.000263003771	0.000695244751	1.0567655e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4463	8232	0.00183754714	0.00679421364	0.00010530332	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2142	8079	0.00371267051	0.010535378	0.000138568242	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4464	92	0.00017250249	0.000768662889	0.000100722412	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2143	4466	0.00242204644	0.00178196526	2.181632e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4466	4465	0.00072868847	0.00201841428	2.78934502e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2144	4466	0.0126019563	0.0249507075	0.00030656825	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2145	4467	0.000650482322	0.00171953589	2.61367845e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4468	7677	0.000115834136	0.000565503917	9.91994326e-6	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4467	4468	0.00259387004	0.00959067065	0.000148645551	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2146	4467	0.00804951709	0.0230869779	0.000297206328	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	77	4465	0.000287680643	0.000760477526	1.15591871e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4465	8538	0.00587619963	0.0160531072	0.00022823939	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8717	4469	0.000709578367	0.00187575501	2.85113004e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2147	4470	0.0233993518	0.018341424	0.000197112371	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4471	2148	0.000268107618	0.000622342625	9.14334454e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4472	2149	8.29897863e-5	0.000231422172	2.34244582e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4473	2149	5.11005517e-5	0.000247989761	2.73378801e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2149	1202	0.000468766521	0.00127623987	0.000135593732	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8587	8649	0.0324088068	0.045167172	0.000646576199	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4474	8650	2.81513571e-5	6.53461076e-5	9.60053104e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1196	4475	0.00719786139	0.00509859372	6.74744208e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4476	1207	8.24134259e-5	0.000274922737	3.36238937e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4477	1190	0.00020242444	0.000675267176	8.25872472e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2153	4478	0.0208787927	0.0570389396	0.000810974404	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4478	2152	0.00303163125	0.00533146495	8.38624093e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2152	4479	0.0030764133	0.00703562486	0.000143780123	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4479	4478	0.00232313232	0.00659230951	8.67063858e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2155	4492	0.000521464481	0.00137848003	2.09527672e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4492	4480	0.00337151782	0.00921059789	0.000130954091	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4486	4479	0.000614795285	0.00230627055	3.47003945e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4484	4483	0.00135725093	0.00358786346	5.45351903e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4483	4486	0.000551006144	0.0013956826	2.314059e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4480	4484	0.0212247707	0.0550080351	0.000870651432	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4480	4481	0.013794354	0.0530697357	0.000758361913	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4482	4485	0.00984295089	0.0282307785	0.000363424464	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4485	2156	8.23495725e-5	0.000150829743	2.1796998e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4483	4489	0.00112723451	0.00241559538	3.54047709e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4489	4484	0.000475355508	0.00131670032	1.8196123e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4485	4487	0.00203741928	0.00538587403	8.18647881e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4490	4486	0.00089812226	0.00227491769	3.77184169e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4488	4490	0.00416902988	0.0115479147	0.000159586323	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4487	4488	0.000577582741	0.00152682743	2.32076339e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4489	4490	0.000703769982	0.00144627775	2.30856131e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2157	4493	8.7171575e-5	0.000220803073	3.66094221e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4493	4491	0.00554433373	0.0215689047	0.000301396802	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4491	4482	0.00169309069	0.0042885499	7.11046918e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4491	4492	0.0186622444	0.0369495878	0.000453998826	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2158	4495	0.000889031778	0.00317589516	5.27812283e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4495	4481	0.000408526158	0.00373912489	7.83399154e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4494	4493	0.000246774664	0.00154955866	2.835326e-5	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4481	4494	0.00125130194	0.0114528173	0.000239952695	154.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2159	4494	0.0115536241	0.033137221	0.000426587155	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7639	4495	0.00324984261	0.0304276875	0.000608557236	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	13	5	4.04208385e-5	0.000232230349	3.17239999e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	95	2160	2.96114752e-6	1.94962948e-5	3.7721828e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4496	2236	2.27184431e-5	0.000149578994	0.000289408484	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4497	1607	1.09137581e-5	8.69091516e-5	0.000297016529	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3346	8507	1.03346777e-5	7.47611997e-5	0.000310314232	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8508	4498	0.0062011632	0.00864231185	0.000123715679	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4499	78	0.00829032739	0.012292819	0.000154626297	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4500	174	3.0545534e-5	0.000201112825	0.000389117195	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4501	2161	0.0010167068	0.00178799324	2.81246168e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4502	1918	7.79610462e-6	9.26523192e-5	0.000185109396	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2162	8642	0.00456153332	0.00465774907	6.0728627e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1539	7789	0.0423191241	0.10719705	0.00177741619	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1539	2163	0.0291828445	0.0524527966	0.000788542824	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4503	2164	4.21250801e-5	0.000108286235	1.29309668e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1551	2163	0.0425830305	0.0623324475	0.000805614714	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1623	4504	0.000168996098	0.00067628618	0.000110167591	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4505	1616	2.70907401e-6	3.06577856e-5	0.000132834427	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4506	8267	8.45122672e-5	0.00109986467	0.000153275382	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4507	1131	0.000119514387	0.000300426361	3.75334716e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4508	2166	0.0011456425	0.00219398764	2.88918987e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4509	2167	0.000207114886	0.000396639872	5.22321942e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4510	2168	0.000279727255	0.0007190636	8.58667555e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1160	4511	0.000862399053	0.00421024481	7.38551785e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4512	1791	0.000926260689	0.00131488746	1.81113586e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2169	4513	0.00587398757	0.0111015594	0.000150306987	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1793	4514	0.0031674039	0.00323421333	4.21682941e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1134	4515	0.0064060902	0.00491382832	5.52200391e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4515	2170	0.003387525	0.00620452023	8.96639663e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4515	4516	0.00685881348	0.00955885317	0.000136836077	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1797	4517	0.000192926112	0.000629235941	8.05588939e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1162	34	0.000342218685	0.0021436398	0.000744373162	381.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1796	1162	0.00125235863	0.00290702795	0.000427095365	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4518	4519	0.000159179993	0.000692811976	9.51857203e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1447	4520	0.000259049294	0.000601316064	8.83442613e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1209	4521	0.00220665423	0.00404166164	5.8407641e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1191	4522	0.00515522737	0.00365169684	4.83262928e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4522	1187	0.00012048355	0.000305181339	5.05994429e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4522	4523	0.00119700762	0.00331562448	4.58202308e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4524	1194	0.00191562791	0.00366856506	4.83101229e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1228	4526	0.000873958807	0.00202866998	0.000298048536	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2171	1233	0.00150574938	0.00309438016	4.93927706e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3109	4529	8.1011429e-6	2.7434963e-5	0.000207750148	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4529	8335	0.000451299264	0.00152835451	0.0115734509	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3110	8335	0.000434843393	0.00147262528	0.0111514385	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1808	4528	0.00451832631	0.00346580796	3.89476472e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4528	4527	8.81511137e-5	0.000168815709	2.2230783e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4528	8653	0.0118767363	0.0235148348	0.000288925694	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3109	3110	1.19939568e-6	9.55110597e-6	3.26413994e-5	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4530	1253	8.66843829e-5	0.000659252602	9.9901379e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1236	1535	0.00155184759	0.00410124052	0.000462939075	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1535	4531	0.000574883228	0.00147778814	0.000176469617	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1236	4532	0.00112351272	0.00505848517	0.000649091438	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1812	4644	0.00208835001	0.00803425865	0.00011480778	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4644	2172	0.000151746955	0.000542086814	9.00911565e-6	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2172	7896	0.00386478773	0.0148685404	0.00021246827	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1817	4533	0.0253784642	0.0497372569	0.000624077775	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1244	1815	7.83343247e-5	0.000445281679	6.21584754e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1377	7629	0.0259223749	0.0187390787	0.000237896566	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2173	4534	5.3488849e-6	3.38777693e-5	7.09445274e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4535	4536	0.0243910606	0.0460982204	0.000624139597	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4537	607	0.00125293397	0.00229484752	3.31637425e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4538	1643	0.000103915616	0.00031276824	4.7187448e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2174	4539	0.0175127775	0.0190749327	0.000217424042	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4544	8052	0.00180310745	0.00666687502	0.000103329702	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4539	4544	0.00571496767	0.0148113011	0.000234426688	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2175	4540	0.000881881022	0.00125188763	1.72435942e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4540	4539	0.00126278087	0.00319858745	5.30329769e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4540	4541	0.00285159874	0.00739039463	0.000116971812	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4541	2176	0.00520465316	0.0116767261	0.000155861057	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2177	4541	0.00836351772	0.0114104499	0.000170719807	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4542	1272	8.1285874e-5	0.000226670707	2.29435168e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2180	2179	0.0184769504	0.0283046091	0.000332707609	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4543	4544	0.0110529461	0.0317012075	0.000408100734	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2179	4543	0.0134806283	0.0368276478	0.000523608897	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4543	2178	0.000500411075	0.000533157163	6.36340538e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1648	4547	0.000694667681	0.000709320139	9.24825199e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4547	7972	0.0115755093	0.0123329988	0.000147198408	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4545	8196	8.08781694e-5	0.000213745672	2.41271344e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4546	8196	6.22108666e-5	0.000270765391	3.72005672e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8195	4548	0.000116553062	0.000239521582	3.82326461e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4548	4547	0.0336822727	0.063658629	0.000861900557	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4548	7729	0.0491985589	0.0974108144	0.00119690946	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4549	652	5.47382853e-5	0.000426626161	6.15147399e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2181	4552	0.000297044196	0.000785229875	1.19354205e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4552	4550	0.0202175488	0.0573714226	0.000754594035	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4551	4553	0.0121409782	0.0129354722	0.000154389129	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4553	4552	0.00380825052	0.00684483027	0.000102900105	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2182	4553	0.0355694128	0.0539473933	0.000647273343	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2183	4554	0.00560446992	0.011517433	0.000183842363	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2830	8766	4.38722062e-5	0.000243422195	3.56830186e-5	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	111	4555	5.66741798e-6	6.76082931e-5	0.00507146124	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	564	4556	0.00363526797	0.00539033894	6.78028306e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	567	4557	0.000257216073	0.000597060715	8.77190731e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	117	4558	0.000678435087	0.00302307508	0.000396131386	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4082	4559	0.000436707212	0.000979759554	1.30778352e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4560	577	0.00100935167	0.00177505843	2.79211561e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4561	2184	0.000110214927	0.000283317195	3.38322341e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2186	4562	0.00169916363	0.0184160549	0.00277528234	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4563	2187	0.00112639263	0.000828717599	1.01458591e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2188	4564	0.010301869	0.0295470168	0.000380368935	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2384	4565	0.00860765478	0.0246877881	0.000317814161	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4566	4567	0.021446177	0.0235881143	0.00026354393	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	127	4568	0.000323324469	0.000568602433	8.94395186e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4569	110	0.00197581063	0.00292971204	3.6851627e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4570	4571	0.000807290048	0.00147861547	2.13680524e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1970	2190	0.00704490564	0.0129033076	0.000186470851	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2191	4572	0.00518361368	0.00786181548	9.43273141e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4573	4574	0.00427160382	0.00633389159	7.96713887e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4574	2192	0.000189172557	0.000268542782	3.69892842e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4574	2193	0.00388807766	0.0041425074	4.94421838e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4575	4188	0.00130091706	0.00846823545	0.000144015649	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4189	1974	2.3953091e-5	0.000236541171	4.24288707e-6	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4188	4189	0.00120623244	0.00741150309	0.000141775493	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8690	4576	0.000755227239	0.00144631437	1.90460362e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8691	4661	6.91248566e-5	0.00030801707	4.03612848e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4578	4577	0.000159343855	0.000409607439	4.89131442e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4661	4578	0.00657402052	0.0183321817	0.00185559041	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4578	245	0.00876196272	0.0425230693	0.00468788251	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4579	4580	0.000113696285	0.000263916573	3.8774142e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4581	1923	0.000129781656	0.000432938296	5.29496814e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4582	277	3.17598183e-5	8.16414152e-5	9.749184e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4583	8669	0.0272246693	0.071968901	0.00109394002	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2862	1176	2.38321824e-6	3.71782046e-5	1.17125537e-5	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1675	4584	0.00361581167	0.0102605233	0.000134953169	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4585	1675	0.00758090073	0.021742927	0.000279903864	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	253	4586	0.0040979283	0.00607636719	7.64320958e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1686	4587	0.0176932896	0.0192715471	0.000219665138	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4588	1938	8.20201762e-5	0.00021676378	2.44678117e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4589	257	0.000189444586	0.000439746701	6.46067842e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1667	4590	0.000502749576	0.00163973718	0.000209929875	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4591	4592	0.00128451052	0.00322890764	0.000403400514	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2196	4593	0.000885259194	0.00205490092	0.00030190234	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4594	2197	0.000404686341	0.00106950932	0.000120723828	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4595	263	0.000110654408	0.000278154807	3.47509969e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4596	4597	0.00232770191	0.00660527656	8.6876937e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4598	4599	0.00414175807	0.00661096059	0.000127465402	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4600	2200	0.00468309494	0.0118621491	0.000196675999	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2200	2199	0.00370056709	0.0105010324	0.000138116505	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4601	4602	0.000341552702	0.00370182209	0.000557854344	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4603	4604	0.000371473222	0.00065327743	1.02758651e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4604	1687	0.000283043052	0.000497763032	7.82966856e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4604	4605	0.00971334204	0.0142180895	0.000183759962	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2201	4606	0.0462971919	0.0814206902	0.0012807501	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2202	4607	0.013270802	0.0262749647	0.000322839396	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8312	4608	0.000258645724	0.00180182391	0.000326659969	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8121	2206	0.0462851347	0.0813994849	0.00128041653	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2207	4609	0.000506329024	0.00429401438	0.00124030055	437.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1987	2873	0.000366134857	0.00256725636	0.00437060203	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2873	4610	0.000119443662	0.000756510136	0.0015842327	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4611	4614	0.00332243767	0.0120304773	0.00124480202	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4614	4613	9.57550402e-6	3.19428993e-5	3.90671453e-6	284.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4613	8356	0.00130541158	0.00303017677	0.00044518818	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4612	4613	6.01986634e-5	0.000757258421	0.000113127705	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8355	7932	0.000361948943	0.00322460444	0.00566582494	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4615	7716	4.74551871e-5	0.000369862233	5.33300146e-5	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2808	4616	0.000109212273	0.000280739784	3.35244533e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4617	2815	0.00898081209	0.0225755738	0.00282049724	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2815	2185	2.44268247e-5	7.00589654e-5	8.31322661e-6	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2260	4618	0.0509522017	0.040322975	0.000425011684	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2290	7737	0.00220570607	0.0135526153	0.000259249691	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4619	2292	1.47653203e-5	0.000119464864	2.5777086e-6	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4620	2293	0.000398542601	0.000543736292	8.13522051e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8534	4664	4.86542673e-5	0.000330072196	0.000600922425	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4664	1545	5.92270708e-6	4.52462589e-5	0.000168157206	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8534	4627	0.00022091399	0.00143389988	0.00285598318	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4627	4626	0.000353453566	0.00434821255	0.0080981491	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4626	4624	0.000156871253	0.0010999447	0.00187258653	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4624	4622	7.42292999e-5	0.000652768586	0.00136160377	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4622	4621	7.01593743e-5	0.000645482665	0.00122816766	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4622	4623	8.04966584e-5	0.00056442368	0.000960895383	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4624	4625	8.14019217e-5	0.000570771175	0.000971701592	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4627	4626	0.000656759096	0.004523939	0.00798583893	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2294	4628	0.000108681686	0.000705426456	0.00140503851	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2295	4629	0.00586092458	0.0160113775	0.000227646085	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2296	4630	0.0102503639	0.0102803254	0.000139154608	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4631	2297	0.000461610915	0.00122025842	1.85478137e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4632	156	0.00019110128	0.000135366265	1.79142743e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2299	8634	0.00492095252	0.00785469001	0.000151445659	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2301	4633	0.0172276948	0.0263908823	0.000310212566	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4634	1382	1.47799805e-5	9.36106833e-5	0.000196033146	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4512	2302	0.00588668673	0.0111255602	0.000150631941	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4635	2303	0.000391229159	0.000300094539	3.37236698e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1587	58	0.00252982338	0.0074584046	0.000836716061	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4636	2304	0.00121887089	0.00119734319	1.69183849e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4637	2306	3.17940613e-5	0.000154295823	1.70092534e-5	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4638	2305	0.000808513526	0.00223952391	3.09490719e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4639	8318	0.00430086408	0.00686492134	0.000132362	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8153	1282	0.0839875692	0.176536271	0.00269257788	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	32	8068	0.0010670841	0.0106281281	0.00190320036	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8068	2317	2.1328402e-5	4.95083789e-5	7.27368081e-6	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4640	2319	0.00227790133	0.00436234476	5.74462797e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2321	8447	0.00956150504	0.0353531744	0.000547940256	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7953	2322	0.000129297109	0.000341794097	5.19523821e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8165	2323	0.000609306842	0.00257732981	0.00130455797	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7791	2324	0.000342255555	0.001447719	0.000732786427	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4027	4029	0.0605549883	0.106496946	0.00167522478	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4031	615	0.000277390896	0.000702623099	1.16495778e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4029	4031	0.00119905608	0.0017779482	2.23640694e-5	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4124	4641	0.0340893527	0.0498993002	0.000644920699	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4642	4643	0.00257455531	0.00667239008	0.000105607558	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2208	8168	0.000716969049	0.00465370562	0.00926914972	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4644	2409	0.00445288216	0.00315419169	4.17423457e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8554	4645	0.186786902	0.146426195	0.00157361147	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1738	1279	0.0737870602	0.19125267	0.00302745459	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1279	2792	0.0221451488	0.057393417	0.000908407443	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8553	3258	0.000484055921	0.00403317536	0.0125803029	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4646	8427	6.43521511e-6	4.51222142e-5	7.68176869e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3258	4646	5.05171373e-6	3.54214281e-5	6.03027182e-5	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4646	8553	0.000779043342	0.00536628026	0.00947280793	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4647	4649	0.0167282718	0.0316157246	0.000428054799	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4649	4648	0.01893664	0.0199232047	0.000244153641	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4649	4648	0.00826422263	0.0189862947	0.000241403332	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4650	4651	0.190912383	0.374290003	0.00469807703	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4651	333	0.000402152585	0.000290712277	3.69065495e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	338	4651	0.140853674	0.253219232	0.00380743801	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8407	4652	0.00976865487	0.0660001327	0.121760005	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4646	3233	0.00143390184	0.0138803173	0.0490964846	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3233	8168	1.77517888e-5	0.000124471367	0.000211904551	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4653	3516	0.00180735481	0.00128023671	1.69425606e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3516	4654	0.000310939795	0.000569510783	8.23022379e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4655	3515	0.00190394905	0.00540280072	7.10611817e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3515	4656	0.0274591175	0.0493545452	0.000741964935	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8154	8319	0.01775142	0.0469158595	0.00529605508	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7901	8140	0.00445870299	0.0269651161	0.00331843603	204.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1410	4639	0.000393416822	0.00059668218	7.15908688e-6	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4639	1404	0.10750492	0.293759124	0.00417776354	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1406	176	0.0766085979	0.137702443	0.00207023325	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1408	4657	0.010556509	0.0147121897	0.000210606742	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4658	171	0.0681927363	0.104466551	0.00122798219	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	165	3504	0.0560506184	0.056615087	0.000627664381	56.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3504	3502	0.105695229	0.0836480145	0.000881664884	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	164	4659	0.000150353283	0.00116466913	0.000196744029	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1409	4659	0.0164545013	0.107616398	0.0132015159	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	170	3506	0.0510764167	0.0747653507	0.000966307238	70.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3506	4660	0.00738695622	0.0112035543	0.000134422047	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2338	766	0.00798999953	0.0167928293	0.000256103063	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4661	2871	0.0177457732	0.0427659145	0.00582320093	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7835	4662	0.021715266	0.0212472012	0.000251565771	56.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8140	4663	0.0018074629	0.00485239052	0.000530335672	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8319	4663	0.00135588829	0.00364007364	0.000397836984	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2400	4664	9.62231366e-6	8.85275262e-5	0.000168442361	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2402	4665	3.83566453e-6	4.15717477e-5	6.26474411e-6	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2403	600	0.000695453072	0.00278305479	0.000453362111	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	572	7615	0.00413231771	0.0284713137	0.0502759983	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7615	8268	0.00901191159	0.0585625584	0.116839092	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	3379	8268	0.000995661271	0.00792986928	0.0271065043	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	337	762	0.164025148	0.448340083	0.00637854375	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4666	4667	0.111045416	0.318568963	0.00410226914	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4667	1751	0.000275789142	0.000485006217	7.62900754e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4667	4668	0.0664396824	0.19057337	0.00245357393	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4668	762	0.0340337088	0.0976148612	0.00125666194	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4668	4671	0.00665330372	0.017243161	0.000272917162	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4671	764	0.000271438434	0.000477355007	7.50865622e-6	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	763	4669	0.0746433023	0.214109269	0.00275666913	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4669	762	0.00100492307	0.00176727024	2.779865e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1750	4670	0.00012830828	0.000263679062	4.20886844e-6	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4670	4669	0.054723878	0.0811456408	0.00102071191	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4670	1294	0.163287312	0.250180986	0.00294114433	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4671	1750	0.0586222587	0.112269786	0.00147849391	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	337	4672	0.256603826	0.257430492	0.00348484537	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	337	4673	0.0693059166	0.196686848	0.00258725621	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4673	2337	0.000371923693	0.000850573318	1.73823238e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4673	4674	5.51676506e-5	0.000142976161	2.26296134e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4674	1577	0.0335939597	0.0771801348	0.000981330563	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1499	4684	0.00900505856	0.0231485818	0.0027643204	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4684	1739	0.00199104466	0.00511815905	0.000611183787	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1540	1276	0.00807306983	0.0269313669	0.00329385742	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4675	4677	7.77907663e-5	0.000211789175	2.2501478e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4685	4676	0.00094046324	0.00256045761	0.000272035101	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4677	4685	0.00942675858	0.047364071	0.0059445018	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4677	1274	0.0142183097	0.0330051792	0.00484923079	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1274	1275	0.00813842821	0.020457981	0.00255592759	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7992	1275	0.00524515814	0.0157070461	0.00170630539	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8391	1275	0.001902324	0.0192277038	0.00272650704	293.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1744	4678	0.0167235191	0.0441989482	0.00498932743	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1741	1739	0.00768254215	0.0193119757	0.00241274781	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1277	4679	0.000428056718	0.00116540543	0.000123818158	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4679	7992	0.00724318221	0.0197200727	0.00209517297	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4679	1740	0.00343009354	0.00933861418	0.000992180381	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4680	4681	0.000109511233	0.000281508287	3.36162239e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4681	1740	8.93913918e-5	0.000269052809	4.05920864e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4681	4682	4.42639571e-5	0.000113784407	1.35875293e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1740	4686	0.000996276516	0.00250436605	0.000312880561	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4686	1741	0.000643501397	0.00257515519	0.000419495062	175.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4682	1276	0.00542965434	0.014782565	0.00157057753	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8415	4675	0.00174013426	0.0222870135	0.0032083415	347.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4675	4683	0.000198101874	0.000523545707	5.90966713e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8415	1277	0.00243926124	0.0199349188	0.00260840215	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1276	4676	5.79719255e-5	0.00015563378	1.70097805e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4676	8415	0.00564258047	0.014912342	0.00168328144	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4684	4678	0.000154473125	0.000420560658	4.46823424e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4678	1739	0.00238072513	0.00639139657	0.000698539624	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4685	4686	0.00725348591	0.0191697399	0.00216385775	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4687	1554	0.0262528788	0.0984845188	0.00148186013	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4688	5456	0.00166473907	0.00795601719	0.000145767669	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5457	1861	0.000146493628	0.00130596599	2.88667561e-5	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5456	5457	0.000746106423	0.00725290421	0.000134381598	308.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4689	4698	0.000544438417	0.00143921113	2.18758743e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6702	4691	0.00906634967	0.0260033843	0.000334750337	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4698	6702	0.00144817407	0.00324900158	4.33676898e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4691	1554	0.0194249842	0.0551223245	0.000725011576	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4690	4691	0.0324344278	0.0930276368	0.00119760441	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4692	1555	0.000475522886	0.000836260466	1.31541353e-5	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4693	4696	0.0250895798	0.0190086586	0.000219154343	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6700	4694	0.0153963034	0.0155506803	0.00017240099	56.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6698	6700	0.0029332529	0.00215807374	2.64209569e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4696	6698	0.00564369102	0.016186801	0.000208378378	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4695	2333	0.00180404845	0.0049970838	6.90571398e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4696	2333	0.00791697242	0.0142297257	0.000213919247	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	781	2333	0.00776758394	0.018033388	0.000224498798	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4697	4698	0.0364123967	0.0288162393	0.000303728582	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	781	6701	0.00104213032	0.00390932492	5.88201248e-5	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6701	4688	0.0242454251	0.0614136989	0.00101826098	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4688	1554	0.000259738964	0.000686614305	1.0436473e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4699	1859	0.0658663406	0.0660601313	0.000894195074	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1554	4700	0.0733045212	0.0720116069	0.00101752529	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4701	4689	0.0168423871	0.030083277	0.000371705625	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4689	4702	6.50748442e-5	0.000164832694	2.73294642e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4703	4695	0.00474135915	0.00846877187	0.000104638351	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4705	2333	0.00109711197	0.00191519662	2.48260785e-5	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4695	4705	0.000111752894	0.000295416347	4.49030076e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4704	4692	0.00417007067	0.0115507976	0.000159626164	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4692	4705	0.00213225193	0.00590618386	8.16204398e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4706	1656	0.00248851719	0.0308354446	0.111396932	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8496	4706	4.24170172e-5	0.000297418152	0.00050633542	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4706	6486	0.0018807725	0.0167611919	0.0294643228	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6486	7904	0.0023922454	0.0209421718	0.038205581	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8770	4917	0.0153764149	0.0990631886	0.0125269946	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6697	8498	0.0661972524	0.198389358	0.021572886	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6479	6697	0.00105916412	0.00682226985	0.000862445217	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4920	6479	0.0350778702	0.222416285	0.0291570534	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4919	4920	0.00968968972	0.0633628646	0.00777107168	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4918	4919	0.00771314768	0.0496843921	0.00628138361	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4917	4918	0.015900646	0.100731409	0.0131883627	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4707	6728	0.000400063548	0.00499293142	0.342241452	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6729	1862	0.000876388017	0.0109496267	0.751765441	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6728	6729	2.4771602e-5	0.000295508022	0.0221668041	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	780	4722	0.00134132616	0.024773287	0.0891639726	2166.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4722	2623	6.51467351e-7	1.13341926e-5	3.80533404e-5	1023.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4708	2623	7.51638536e-6	8.44309174e-5	0.000154481424	491.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8224	8613	0.00416382407	0.00956600465	0.00012162802	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8613	800	0.098944411	0.0775589817	0.000833512977	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8224	800	0.124207074	0.0897925748	0.00113992803	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4709	8315	0.000139872311	0.00124610984	0.00218945659	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4709	8315	0.000140609829	0.000948703859	0.00174674958	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8202	8402	0.000197540914	0.00187975118	0.00333962781	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8202	4709	0.00271049038	0.0299253123	0.056945852	982.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8106	7711	9.9358468e-5	0.00177853093	0.00678471823	2166.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7711	8402	0.00122186508	0.023141301	0.0790826974	2166.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7830	4858	0.000263697627	0.00184899303	0.00314781058	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4858	8369	0.000672902347	0.00905583232	0.01887332	1158.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8369	8106	1.42326106e-5	0.000175089627	0.000326085613	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8106	8081	0.000627183145	0.00853959396	0.0293265573	1742.0000000000002	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4710	4711	0.00976403361	0.0262132939	0.0028649948	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7659	7904	0.0016152415	0.0206117392	0.0702553405	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8863	7659	0.000727811213	0.00785633895	0.0155937742	982.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8498	8720	0.0331824834	0.169593451	0.0205894465	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8864	7771	0.000191337747	0.00371997918	0.268187632	2354.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1834	7659	0.000616840643	0.00860883051	0.0281079329	871.0000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1027	7919	0.0134015787	0.0906562841	0.167542554	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1027	6653	0.00171596111	0.01203242	0.0204856715	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6653	7919	0.00227634502	0.0282449658	0.102245247	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8403	7898	7.66648915e-6	0.000182420736	0.0148378161	2811.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7898	4712	0.000805645273	0.0104236926	0.66634914	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4713	8630	0.00346601968	0.0453420527	0.147027047	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8630	8315	0.000348762585	0.00488893052	0.00937364909	579.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1628	2247	0.0115424501	0.0267971591	0.000333599014	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8418	8167	0.0695149851	0.189394656	0.0201396557	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7912	7905	0.00534268072	0.0548934123	0.000908559381	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8761	4714	0.00481232486	0.0412509579	0.0785493036	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8864	6493	0.00247418277	0.0312294924	2.17654737	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6493	8031	0.000447578204	0.00578623167	0.369449879	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8864	4715	0.00315946314	0.0384387584	2.96761031	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6660	4716	6.62236997e-5	0.000273418978	3.11963114e-5	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8404	6660	0.0289444194	0.119537752	0.0136442562	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8072	4723	0.011691509	0.0753162936	0.00952286358	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4723	4736	0.0056134115	0.0355541835	0.0046536368	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4736	8192	0.0381995437	0.250101849	0.0307278756	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4717	4718	0.00388768914	0.0459724541	0.0930369575	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4718	8157	0.000796387085	0.00558412927	0.00950674777	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4717	8865	4.71155975e-5	0.000403650894	0.000768007578	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8157	4717	0.00489347145	0.040808182	0.127451637	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	305	8157	0.00366128265	0.0442399692	0.0856553227	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	305	8157	0.00484142493	0.0460989966	0.0819773632	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	305	8157	0.00414225084	0.0345348737	0.107819419	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	305	220	0.000113318598	0.00105891695	0.00195222263	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8157	7623	0.0115687475	0.0782056844	0.144393401	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7623	6477	0.000784527595	0.00550097109	0.00936517081	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6477	8157	0.00588206348	0.0724805996	0.135317652	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7623	1644	0.0139634209	0.128448209	0.249207898	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7623	1644	0.017113112	0.120504678	0.20641767	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1644	4737	0.00146954051	0.0101228524	0.0178699036	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1632	4737	0.000160114463	0.00140091557	0.00255371746	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1644	1636	0.00115697058	0.0101231845	0.0184543077	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7625	1644	0.00887366443	0.0723719497	0.238134526	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7625	1644	0.00887297223	0.0741457854	0.232263384	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7625	8865	0.00459058359	0.0363094087	0.126163001	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7625	8865	0.00458946051	0.0363005118	0.126132017	635.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8864	8762	0.000447870902	0.0111831344	0.829732025	2811.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8864	8762	0.000448144418	0.0111899853	0.830242701	2811.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7981	7868	0.000477361851	0.00515262798	0.0102265623	982.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7981	7868	0.000776703865	0.00524064723	0.00964952287	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7712	8025	0.00153595278	0.00796186748	0.000937435442	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5511	6754	0.00759544873	0.0868651428	0.011735164	317.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5510	5511	0.000698216335	0.00456539804	0.000559850928	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8025	4853	0.00520884902	0.0211962065	0.00249043515	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4853	5510	0.0082346674	0.0729700672	0.00936946862	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6755	796	0.00163712295	0.00490247381	0.000532568034	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6754	5516	0.00067232607	0.00576604188	0.000791284889	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5523	5515	0.0014513761	0.00934858719	0.00118181408	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5517	4855	0.00182719823	0.0115728019	0.00151469259	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5516	5523	0.000453221791	0.00395448023	0.000523725176	261.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5515	5517	0.00348298661	0.0227742965	0.00279283481	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4855	6755	0.00228863162	0.0149646437	0.00183511294	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4719	4720	0.107093959	0.325878742	0.0345063153	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4719	8418	0.030189472	0.124682862	0.0142320191	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4721	8037	0.0781506266	0.209998743	0.0229766752	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7661	4721	0.00566757093	0.0365068744	0.0046152438	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1838	4721	0.000155726407	0.000418069425	4.56923242e-5	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8418	8241	0.0677356945	0.181971131	0.0199046411	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7643	45	0.000547696851	0.00149113159	0.000158424841	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4713	8402	3.71628102e-5	0.000417446707	0.000763793272	491.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4708	2623	7.51691096e-6	8.28956975e-5	0.000157477583	491.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4722	2623	6.51304091e-7	1.10501725e-5	3.90427661e-5	1023.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4713	4708	0.000922700918	0.0149496527	0.057996843	1023.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8770	4797	0.00407014014	0.020789826	0.00252186835	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4797	4723	0.0107527926	0.0540274274	0.00678093674	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8579	4724	0.00022853953	0.0015419708	0.00283906863	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1644	1633	0.00113732944	0.0113301476	0.0378095707	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7786	8082	0.00013075018	0.000449056696	0.429952845	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4725	8735	0.000459062024	0.00401662354	0.00732207697	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4726	8465	0.00256830203	0.0173301175	0.0319124355	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4727	4726	0.000100364583	0.000703732944	0.00119806062	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4727	4726	9.50051755e-5	0.00064100559	0.00118021511	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7661	4728	0.00450012953	0.0289882312	0.00366495894	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7661	5177	0.00508475855	0.0263580329	0.00310346814	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5177	4729	0.00878220204	0.0574277554	0.00704301404	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4725	8735	0.000915698414	0.00784516798	0.0149270642	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4730	4731	0.000454476197	0.00287847709	0.000376744571	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4730	5182	0.00419942374	0.0210988776	0.00264790217	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5184	4732	0.00509452054	0.0328154683	0.00414853871	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5182	5184	0.00745149347	0.0471972301	0.00617777027	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1841	4730	0.000109270777	0.000692078872	9.05815417e-5	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8317	8519	0.000989609525	0.0062678097	0.000820352416	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8519	5212	0.00416837917	0.0209428996	0.00262832644	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5212	8314	0.00038405096	0.00104559759	0.000111089208	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8317	5210	0.000875452659	0.00572428723	0.000701964789	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5210	8136	0.00182378745	0.0049653532	0.00052754279	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4733	5192	1.7230892e-5	0.00028820057	7.87811445e-5	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5192	7808	0.000368087512	0.00600461765	0.0017277615	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8418	4734	0.0101086453	0.0651175273	0.00823298213	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4735	7906	0.0286992866	0.181904988	0.0238337212	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7906	307	0.0130826283	0.0668302803	0.00810768041	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7906	5069	0.00825362257	0.053970883	0.00661898181	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4608	309	0.0116626214	0.0738755524	0.00967077185	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5069	4608	0.0100835723	0.0659390032	0.00808710082	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4720	8180	0.0678428997	0.184832671	0.019653735	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4736	628	0.0487525544	0.19534586	0.0237593028	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	305	292	0.000230777347	0.00158964987	0.00280609194	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4737	1633	0.000791355636	0.00545109248	0.00962252625	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8761	487	0.00211802839	0.0201570091	0.0358177998	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8807	4738	0.00367173901	0.00843548253	0.000107253848	227.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8806	8124	0.0002145318	0.00267688392	0.183431898	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8807	4739	0.0228926466	0.0411474344	0.000618592437	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5849	4741	0.0178481725	0.0318798136	0.00039390386	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4743	8125	0.00165742739	0.00289332319	3.75052208e-5	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4741	4743	0.0055181051	0.0158266034	0.0002037414	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4740	5849	0.00186080484	0.00364682186	4.57581768e-5	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4739	4740	0.00082450897	0.0015789939	2.07932495e-5	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4741	8125	0.0197847129	0.0391719927	0.000481305677	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4741	4742	0.0109113353	0.0312950485	0.000402872076	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4742	4751	0.00723920343	0.028162413	0.000393532756	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6020	4755	5.22951859e-6	2.5530585e-5	4.47851812e-7	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4755	8125	0.00144849668	0.00382906965	5.82015023e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4743	5925	0.00654578029	0.0254648047	0.000355837049	160.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7910	5774	0.000420549069	0.000901211212	1.32088248e-5	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5774	4744	0.0118616814	0.0307418765	0.00048657493	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7655	6751	0.000520945252	0.00673556986	0.430146354	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6752	4745	0.000272998276	0.00352849033	0.225218133	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6751	6752	4.36387393e-6	6.25471692e-5	0.00431988076	1893.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8220	8188	4.75128336e-5	0.000592808981	0.0406171655	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8129	8366	3.8118754e-5	0.000454730966	0.034110596	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8366	7963	2.79777985e-5	0.000349072981	0.0239171469	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8188	8129	6.39953631e-5	0.000763425034	0.0572669724	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7786	7761	1.47959753e-6	1.91211827e-5	0.0012202343	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7761	7984	0.000290516203	0.00346617737	0.260064641	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7963	8738	4.65789953e-5	0.000581157559	0.0398188421	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8738	8124	2.15575803e-5	0.000278594544	0.017778832	3450.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4746	8219	1.0021735e-5	8.58586613e-5	0.000163359228	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8219	4747	0.000409690087	0.00287265736	0.00489053256	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8187	7989	0.000228109245	0.00203221097	0.00357067854	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7627	8343	0.000942088137	0.00660578381	0.0112461309	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7627	8343	0.00093886228	0.006583164	0.01120762	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7981	4764	0.000693560736	0.0048632179	0.00827964662	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7981	4764	0.000683564343	0.00479311986	0.00816029518	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4764	8115	3.82329756e-6	5.05529849e-5	0.000184114709	1742.0000000000002	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4748	4749	0.0004950502	0.00334014451	0.0061498812	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4750	7868	0.00037054472	0.00416231948	0.00761576595	491.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7915	8115	0.000424018005	0.0052513677	0.0189568864	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5925	4751	0.000414145834	0.00104901941	1.73928716e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4751	4752	0.00541585405	0.0125735412	0.000156528532	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	473	8125	0.00432059963	0.012391999	0.000159526353	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	473	4753	0.00337828218	0.00922908369	0.000131217027	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4754	8125	0.000394577315	0.00104305657	1.58543622e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4753	4754	0.000587403681	0.00148787654	2.46691776e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8125	6013	0.000876587281	0.00180142483	2.87545033e-5	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6014	4755	0.000151452483	0.000419512404	5.79744621e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6013	6014	0.000152543689	0.000266291095	3.45184578e-6	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4756	5970	0.059581062	0.0430710754	0.000546795688	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5971	7869	0.00645092888	0.00510517346	5.38094876e-5	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5970	5971	0.00155138108	0.00444954845	5.72805443e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4757	4758	0.000753181835	0.00518813565	0.00915833127	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7962	8569	0.000889915795	0.00613022624	0.0108219332	1464.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4759	4760	0.00495233603	0.0142039015	0.000182851686	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8570	4761	0.0780788778	0.0612025835	0.000657733932	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8570	4762	0.0418781394	0.0331417887	0.000349320671	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8570	5885	0.00853599245	0.0244822513	0.000315168208	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5885	4763	0.00340319562	0.0096571863	0.000127017678	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4764	4768	7.52027837e-6	6.6997361e-5	0.000117716282	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4768	8569	0.000640768699	0.00432340549	0.00796049309	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8570	4765	0.0119043716	0.0341432138	0.000439537744	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8570	4766	0.000719758573	0.00351387184	6.16395573e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8570	4767	0.00067627794	0.00347139803	5.4983895e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4768	4769	3.25257476e-5	0.000289768435	0.000509131454	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4770	4769	2.39785576e-5	0.000205430183	0.000390862329	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8115	4771	1.8116955e-5	0.000158513532	0.000288952761	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4771	4769	1.00763674e-5	8.63267095e-5	0.000164249759	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4771	7915	0.000420610476	0.00536245138	0.0182533947	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4772	8116	0.0038522664	0.0110487597	0.000142234331	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8113	8115	0.000450777405	0.00421242148	0.00776626974	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8113	4773	1.77926723e-5	0.000120048209	0.000221031906	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4773	8115	0.000439398211	0.00402014321	0.00773797378	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8113	4773	2.20763081e-5	0.000196675492	0.000345564492	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8114	8116	0.00456910383	0.0447743849	0.00073376026	294.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8073	8197	0.000254852614	0.00171951196	0.00316597005	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8197	7870	0.000678611183	0.00475838672	0.00810115743	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7627	8073	0.000552658985	0.00483560563	0.00881515037	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7654	7866	0.000193154371	0.00237620244	0.00442546775	1056.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7654	7866	0.000263598427	0.00250834666	0.0044564329	869.9999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7866	8020	0.000445192344	0.00312161919	0.0053144442	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7867	5756	0.0101187483	0.0223955091	0.000307401186	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5756	5617	0.00638485572	0.0115203965	0.000139411058	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5698	699	0.000390232444	0.001031571	1.56797826e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5617	5698	0.0111227031	0.0288266293	0.000456260121	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8021	5700	0.0047371268	0.013586653	0.000174905599	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5700	4774	0.0051579067	0.00927066908	0.00013936849	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4774	7867	0.00592935695	0.011739576	0.00014424363	82.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8020	4868	5.37628269e-6	3.76972292e-5	6.41771245e-5	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4869	7915	0.000370825051	0.0029308384	0.0101724411	1270.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4868	4869	5.70265801e-6	3.92812503e-5	6.93402244e-5	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4775	5614	0.0440876419	0.0348903779	0.000367751122	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5616	668	0.00112227131	0.00296670011	4.50935689e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5614	5616	0.00305720354	0.00835193187	0.000118745857	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7982	4777	0.000746139603	0.00156818375	2.39159467e-5	342.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4794	7663	0.000258034359	0.000682108252	1.0367982e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4788	4794	9.91074772e-5	0.000274520532	3.79373294e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4787	4788	0.000133445795	0.000352761063	5.36193514e-6	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4778	4787	0.00583491462	0.0122636169	0.000187032332	342.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4777	4778	0.000877841861	0.00180400367	2.8795677e-5	342.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7981	4776	0.000513776903	0.00457729757	0.00804273645	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4848	4779	0.00043785358	0.00121282271	1.67605879e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4848	4780	0.00298068929	0.00897137401	0.000146841129	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4781	4782	0.000310707731	0.00161568026	2.93184956e-5	206.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4783	4784	7.12224169e-6	4.80541838e-5	8.84770185e-5	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4783	4785	4.30651699e-6	2.96643024e-5	5.23641525e-5	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7662	4783	0.000455846785	0.00390542774	0.00743088687	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7663	4786	0.00365389162	0.00268826757	3.29120359e-5	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4787	4786	0.000368650337	0.000974519164	1.48126e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7663	4786	0.00349673966	0.00268219432	3.01416463e-5	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4788	4847	0.00256678549	0.00196886736	2.21255051e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4847	7663	0.00638889193	0.00490063628	5.50717911e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4787	4795	0.000517929086	0.00136913431	2.08107136e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4795	7663	0.000759705971	0.00210433059	2.90807707e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4787	4791	0.00239668728	0.00176330793	2.15879011e-5	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4791	7663	0.00327453523	0.00240916466	2.94950231e-5	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4789	4790	0.000209407117	0.00179404953	0.00341347414	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4791	4792	0.00520267404	0.00368530562	4.87710689e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4793	4796	0.0481670915	0.0381188414	0.000401779717	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4796	1705	0.0213560228	0.0154380884	0.000195989815	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4794	4792	0.00551217398	0.00390453943	5.16723933e-5	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4795	4792	0.00217570416	0.00212879228	2.52047507e-5	56.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4796	1705	0.0214458355	0.0168101692	0.000180656221	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8498	1658	0.0232871727	0.150069794	0.0189845253	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4714	8805	0.000821461199	0.0070377715	0.0133907486	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4797	4798	0.0201523021	0.0806928559	0.00980536336	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4785	7709	0.000384098092	0.00489689391	0.0166684009	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7981	7709	0.000423296146	0.00524242646	0.0189246031	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7710	4799	0.00210852939	0.00417469316	5.12942726e-5	246.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7709	8551	0.000330892292	0.00294791464	0.00517964883	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7710	467	0.0018819637	0.0023647425	2.97956364e-5	198.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7747	7709	0.000393527419	0.00344320177	0.00627671306	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7747	7709	0.000377373579	0.00323309541	0.00615157939	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8551	2104	0.000161442724	0.00111205588	0.00196302931	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4800	8731	0.0079278215	0.0224967419	0.000295893698	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4800	6443	0.00146620673	0.00379991978	6.01434063e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6443	4801	0.0072602331	0.00680837825	8.802674e-5	56.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4802	6574	0.000146667516	0.00125653911	0.00239076482	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6574	8094	1.15676145e-5	7.80473753e-5	0.000143700267	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4802	8453	2.19863026e-5	0.000154162782	0.000262452289	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4803	8453	2.50113111e-5	0.000168752789	0.000310706426	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4803	4802	2.53876022e-5	0.000178011894	0.000303053881	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7725	4803	7.58777657e-5	0.000511951791	0.000942602072	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4800	6448	0.00392396808	0.0112544091	0.000144881732	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6450	6449	0.000766759246	0.000588147017	6.60940909e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6449	8731	0.00108980274	0.0030186749	4.17165432e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6448	6447	0.0136429857	0.00986239049	0.00012520516	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6447	6450	0.0011766742	0.00321453784	4.57035284e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7710	8552	0.0166371231	0.0107712243	0.000171646025	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8552	6457	0.00562817259	0.00445405127	4.69465392e-5	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6457	6456	0.00087002394	0.000640100253	7.83664652e-6	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6456	6444	0.00166975433	0.00126505663	1.45850741e-5	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6444	4800	0.000168559704	0.000445583923	6.77283399e-6	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4805	4811	0.000900973574	0.00620618978	0.0109555017	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4811	4804	3.53144403e-5	0.000243254179	0.00042939824	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8123	4808	0.000769209072	0.00980831961	0.0333944456	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4808	4805	1.74836049e-5	0.000155759582	0.000273674056	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8579	4724	0.000227349494	0.00153394154	0.00282428516	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4724	4807	0.00082687664	0.00736667465	0.0129437642	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4807	4806	0.000215490142	0.00151096717	0.00257232754	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4805	4882	1.32791332e-5	0.000113765591	0.000216456431	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4882	7947	1.8455682e-5	0.000129406902	0.000220306989	1464.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4807	4881	0.000155398619	0.00135965442	0.00247850272	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4881	4808	4.50298741e-5	0.000303819218	0.000559389786	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8831	4809	0.00517415756	0.0362938283	0.061822132	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4810	4811	3.6499085e-5	0.000255923001	0.00043569257	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4810	4809	2.26533442e-5	0.000152843447	0.00028141426	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4809	8579	0.000546424464	0.00368677372	0.00678810314	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8288	7950	0.000319873116	0.00215820588	0.00397368156	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8288	7950	0.00012599292	0.00112245921	0.00197219729	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4812	7951	0.00636036878	0.024743503	0.000345757767	80.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	305	8288	0.00334823904	0.042729238	0.145658752	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4814	305	0.00136232731	0.0131873211	0.0466444985	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8288	4814	0.00230074501	0.0293451959	0.0999521682	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8288	5419	0.000548370371	0.00559836098	0.0177775943	2924.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5419	8831	9.61561201e-5	0.000981602481	0.00311677974	2924.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7951	4815	0.0319545564	0.0916512252	0.00117988409	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7951	8375	0.0225011638	0.0594837756	0.0009041918	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4816	4817	9.75024549e-5	0.00116315516	0.0872532717	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4816	8289	7.84905619e-6	9.36337008e-5	0.00702369043	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4816	8289	8.31661781e-6	0.000103764521	0.00710953507	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4817	4818	1.1728115e-5	0.000139908154	0.0104948512	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4818	8762	0.000479964061	0.00620524607	0.396235565	1725.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4819	4820	0.00351401396	0.0307546758	0.056086371	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7928	8762	0.00105611693	0.0265665359	1.9928844	2661.644645	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7928	8762	0.00105601316	0.0265638768	1.9926795	2661.911085	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8340	4818	0.000255731653	0.0047489514	0.375798733	2354.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4821	8429	0.000144429167	0.00159275083	0.00302576441	491.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8429	8680	3.77486945e-6	3.30280605e-5	6.02065264e-5	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4821	1683	2.60983619e-6	2.52605825e-5	8.93348464e-5	731.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8761	4821	0.00136275712	0.0251703096	0.0905994179	2166.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8593	1683	0.000787609677	0.01004132	0.0341795119	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8593	1930	0.000823983347	0.00577763319	0.00983618922	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7700	5022	0.0218616284	0.0566586049	0.000896776768	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6510	4822	0.00161604105	0.00346307829	5.07574641e-5	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6509	6510	0.0102830189	0.0294929522	0.000379672939	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5022	6509	0.000611214492	0.00161573223	2.45589786e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4823	4822	0.000595458552	0.000634424392	7.57206292e-6	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4822	1224	0.000605119218	0.000464160119	5.21608377e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7700	4824	0.181047275	0.133215122	0.00163091125	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8628	4825	0.00494951209	0.0341053306	0.0602340641	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8628	8286	0.00491662712	0.0338785748	0.0598331845	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8286	4826	2.54529826e-5	0.000178470327	0.000303834333	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8288	8628	0.00113182903	0.0147969283	0.047935029	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8288	8628	0.00583418518	0.0402067876	0.0710239975	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8183	8412	0.000393112419	0.00513719068	0.0166317186	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4827	8184	0.0284375704	0.0815674732	0.00105012616	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8183	8288	0.00647166265	0.0592771047	0.114285094	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8184	1475	0.0173426332	0.0364496678	0.000555886267	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4828	8184	0.0310750765	0.0891337394	0.00114755426	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8184	1475	0.0305308747	0.0294993762	0.000358579153	56.00000000000001	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4829	8184	0.0152467186	0.0301871144	0.000370908026	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4827	5073	0.0544514796	0.0758883971	0.00108636556	35.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5073	8184	0.0375390255	0.0698002192	0.00136762126	56.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8629	4830	0.1135634	0.165562312	0.0031330073	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8287	4831	0.00395120625	0.00388142029	5.48442283e-5	30.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8184	4832	0.00304571519	0.028354507	0.000459518611	141.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1481	5138	1.18661644e-5	0.000111099361	2.22195911e-6	616.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5138	8184	0.0238458353	0.0795521151	0.00105562033	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4833	8184	0.00377747841	0.0108342583	0.000139472976	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8184	1475	0.00681166557	0.0193294062	0.000254234163	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8628	8183	0.00414813584	0.037969127	0.0731311021	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4834	5095	0.0310294836	0.0890029439	0.00114587002	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5095	8184	0.0226865068	0.0405221602	0.000500690912	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4835	4834	0.0504457776	0.144691629	0.00186277577	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4834	4836	0.0504372538	0.144667178	0.00186246094	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1220	4835	0.0400176805	0.0316694332	0.000333801773	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4835	4836	0.0012415665	0.0032177269	5.09287186e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4836	4837	0.0331455918	0.0950736733	0.00122404392	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4838	4839	0.0506663184	0.040096727	0.00042262699	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4840	1226	0.0128209701	0.0220899379	0.000294339819	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4837	4840	0.000763278793	0.00211422704	2.92175347e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4841	5025	0.0186513404	0.0493058015	0.000749468609	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5025	4839	0.0592507361	0.0428322777	0.000543764115	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	1224	4823	0.00101609703	0.000747570136	9.15238345e-6	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5023	4841	0.00175847048	0.00480393867	6.83012597e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4841	7700	0.000707966024	0.00118239522	1.68073829e-5	78.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4823	5023	0.0244051204	0.0193139143	0.000203572267	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7700	4837	0.185279959	0.146684868	0.00154606375	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7699	8183	0.0110691539	0.0777509276	0.132703642	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4839	4840	0.160444551	0.113660316	0.00150415133	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4842	4827	0.0459033478	0.121349677	0.00184459708	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4824	4843	0.0124419301	0.0246338695	0.000302675263	41.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	557	4820	0.00066524569	0.00466457563	0.00794121454	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4820	305	0.00284515999	0.0260361309	0.0501290385	434.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4844	4845	0.000516607747	0.00355852925	0.00628163752	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8367	6684	4.27210536e-5	0.000380597342	0.000668720465	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6684	6571	7.16666714e-5	0.000483539283	0.00089028915	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6571	7709	0.00137603899	0.0169295523	0.0315336599	528.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6571	8551	0.0018480461	0.0127303962	0.0224735917	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7710	6365	0.0018953129	0.00148562643	1.59657922e-5	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6368	4846	0.00716037439	0.00899730384	0.000113366135	198.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6366	6368	0.000514802893	0.000482762732	6.24172484e-6	168.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6365	6366	0.00383626	0.00290647094	3.35092423e-5	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4846	7748	0.000814934185	0.000577257286	7.63938133e-6	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4846	7748	0.000668231005	0.000473340318	6.26415169e-6	144.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	363	7662	0.000122664478	0.00107324918	0.00195641944	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4847	4792	0.00134202077	0.000950618212	1.25804129e-5	96.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4792	4793	0.0129184848	0.00836339055	0.000133277015	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7981	4784	9.68703079e-5	0.000667265831	0.00117787489	732.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4848	4779	0.000422933199	0.00117149433	1.61894509e-5	64.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4779	4781	0.000504526032	0.0015493693	2.43374895e-5	142.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8114	2401	8.74787478e-5	0.000800668303	1.67751236e-5	1232.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7982	4781	0.00052209703	0.00444255915	9.70964209e-5	294.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4850	4851	0.00617523255	0.0143365343	0.000178476197	227.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5942	7869	0.000569735221	0.00117083053	1.86889005e-5	113.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8768	8614	0.046377231	0.299305031	0.0379429315	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4852	6641	0.000443206266	0.00280709766	0.000367402192	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6641	5490	0.00220221145	0.00909232509	0.00103741024	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5490	6634	0.0154580233	0.101096311	0.0124011741	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6634	5276	0.000942540034	0.00596968899	0.000781333264	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5276	4853	0.00494441925	0.0313167269	0.00409896473	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7643	5530	0.0105585701	0.0680164045	0.00859959813	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5530	5521	0.00330642	0.0166121589	0.00208480967	185.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5521	4854	4.45513694e-5	0.000745157658	0.000203692799	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4855	8404	0.000113472494	0.000730896391	9.23969939e-5	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	796	5534	0.00118472251	0.00750358387	0.000982095313	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5534	4854	0.00193927453	0.0122826567	0.00160760198	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4854	8404	3.7514536e-5	0.000641498611	0.000167714252	1300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7830	8106	0.00130328496	0.0170330268	0.055152845	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	2002	8655	0.052440708	0.0415009797	0.000437428066	24.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8655	8370	0.0270479348	0.0204925126	0.000236261825	48.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4857	4856	0.000492359129	0.00332198751	0.00611645015	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7830	4857	0.00040574815	0.00355009005	0.00647146103	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4857	4858	1.55360848e-5	0.000135932318	0.000247789685	417.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4859	8792	1.18057816e-5	8.27793631e-5	0.000140926577	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8123	4859	0.000388682768	0.00507929751	0.0164442574	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4859	7947	0.000373999494	0.00476813261	0.0162300455	834.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	8123	7868	0.000403272948	0.00376848557	0.00694775816	1739.9999999999998	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	7904	8416	0.00993203087	0.0671070778	0.123810471	366.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4860	8006	0.000325201156	0.00212637912	0.000260756064	219.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4860	6570	0.0100751544	0.0297039997	0.0033323944	128.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	6570	4861	0.0563847495	0.153583108	0.0163267057	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	4860	5218	0.0120972992	0.0492291797	0.00578447395	159.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
	5218	5173	0.0415444236	0.113135845	0.0120238054	118.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998								
